Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5",LN_E183W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117304,WAMPANOG,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,640.26,615.0,50.0,-47.0,0,115743 GRAND ARMY    115  117340 WARREN_83     115  1,-0.96,High Risk Upgrade,41.802214,-71.348425,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,14.46,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117333 PHILLIP 83_T  115  117336 FRANKLIN SQ   115  1  
[101] 117304 WAMPANOG      115  117333 PHILLIP 83_T  115  1  
[101] 117333 PHILLIP 83_T  115  117576 FIRST_ST      115  1  
[101] 117307 PHILLIPDAL 2  115  117576 FIRST_ST      115  1  
[101] 117577 FIRST_ST1    12.5  117576 FIRST_ST      115  1  
[101] 117419 POINT ST T2   115  117420 POINT ST T2  12.5  1  
[101] 117405 SOUTH ST SC2 11.5  117450 SOUTH ST T2   115  1  
[101] 117336 FRANKLIN SQ   115  117419 POINT ST T2   115  1  
[101] 117419 POINT ST T2   115  117450 SOUTH ST T2   115  1  
[101] 117307 PHILLIPDAL 2  115  117398 PHILIPDL T2X 23.0  1  
[101] 117304 WAMPANOG      115  117361 WAMPANOG 2   12.5  1  
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5",BF_FRSQ_3-2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117340,WARREN_83,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,640.26,615.0,50.0,-47.0,0,115743 GRAND ARMY    115  117340 WARREN_83     115  1,-0.96,High Risk Upgrade,41.733899,-71.280868,Bristol,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,14.46,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117333 PHILLIP 83_T  115  117336 FRANKLIN SQ   115  1  
[101] 117304 WAMPANOG      115  117333 PHILLIP 83_T  115  1  
[101] 117333 PHILLIP 83_T  115  117576 FIRST_ST      115  1  
[101] 117307 PHILLIPDAL 2  115  117576 FIRST_ST      115  1  
[101] 117577 FIRST_ST1    12.5  117576 FIRST_ST      115  1  
[101] 117419 POINT ST T2   115  117420 POINT ST T2  12.5  1  
[101] 117405 SOUTH ST SC2 11.5  117450 SOUTH ST T2   115  1  
[101] 117336 FRANKLIN SQ   115  117419 POINT ST T2   115  1  
[101] 117419 POINT ST T2   115  117450 SOUTH ST T2   115  1  
[101] 117307 PHILLIPDAL 2  115  117398 PHILIPDL T2X 23.0  1  
[101] 117304 WAMPANOG      115  117361 WAMPANOG 2   12.5  1  
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5",BF_FRSQ_3-2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100230,LARRABEE RD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1136.92,608.0,49.0,-40.0,0,100230 LARRABEE RD   115  999991 LARRABEE T2   115  1,-0.54,High Risk Upgrade,44.141523,-70.18451,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,12.26,115,"SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101]100317 LARRABEE_C    115 
[101] 100095 LARRABEE RD   345  999992 LARRABEE T1   115  1  
[101] 100230 LARRABEE RD   115  999992 LARRABEE T1   115  1  
[101] 100232 LARABEE RD_R 13.8  999992 LARRABEE T1   115  1",BF_LAR_T1L-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100317,LARRABEE_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,608.0,49.0,-40.0,0,100230 LARRABEE RD   115  999991 LARRABEE T2   115  1,-0.54,High Risk Upgrade,44.141523,-70.18451,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,12.26,115,"SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101]100317 LARRABEE_C    115 
[101] 100095 LARRABEE RD   345  999992 LARRABEE T1   115  1  
[101] 100230 LARRABEE RD   115  999992 LARRABEE T1   115  1  
[101] 100232 LARABEE RD_R 13.8  999992 LARRABEE T1   115  1",BF_LAR_T1L-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110760,349XY,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1217.47,605.0,392.0,-388.0,0,110759 MYSTIC MA     345  110760 349XY         345  1,0.5,High Risk Upgrade,42.42012,-71.068887,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,39.27,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114398,GOLDNHL349XY,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1452.5,605.0,392.0,-388.0,0,110759 MYSTIC MA     345  110760 349XY         345  1,0.42,High Risk Upgrade,42.471897,-71.045374,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,39.27,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114476,WAKEFLD JCT,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2155.06,605.0,392.0,-388.0,0,110759 MYSTIC MA     345  110760 349XY         345  1,0.28,High Risk Upgrade,42.505287,-71.041771,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,39.27,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114489,WAKEFIELD_R,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,605.0,392.0,-388.0,0,110759 MYSTIC MA     345  110760 349XY         345  1,0.28,High Risk Upgrade,42.505287,-71.041771,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,39.27,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114505,GOLDHLR,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,605.0,392.0,-388.0,0,110759 MYSTIC MA     345  110760 349XY         345  1,0.42,High Risk Upgrade,42.471897,-71.045374,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,39.27,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117349,WOONSOCKET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,881.47,593.0,76.0,78.0,0,117344 W FARNUM71_T  115  117349 WOONSOCKET    115  1,-0.67,High Risk Upgrade,41.979405,-71.523508,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,31.77,115,BRANCH_OPEN,[101] 117345 W FARNUM72_T  115  117349 WOONSOCKET    115  1,NF_T172N-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113991,W METHUEN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,606.48,569.0,67.0,-66.0,0,113970 DRACUT JCT    115  113991 W METHUEN     115  1,-0.94,High Risk Upgrade,42.728323,-71.201537,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.66,115,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 113972 E METHUEN_33  115  114014 E METHUEN 2  13.2  1  
[101] 106023 GOLDEN ROCK   115  113972 E METHUEN_33  115  1  
[101] 106023 GOLDEN ROCK   115  106054 GOLDEN ROCK  23.0  1  
[101] 106023 GOLDEN ROCK   115  106072 NGR_RE_LU     115  1  
[101] 106072 NGR_RE_LU     115  106073 ROCKINGHAM2   115  1  
[101] 106073 ROCKINGHAM2   115  106074 ROCKINGHAM2  13.2  1  
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]106054 GOLDEN ROCK  23.0  -> 106081 GOLDEN RK 2  13.2 
[101]106054 GOLDEN ROCK  23.0  -> 106081 GOLDEN RK 2  13.2",LN_G133,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113991,W METHUEN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,606.48,569.0,67.0,-66.0,0,113970 DRACUT JCT    115  113991 W METHUEN     115  1,-0.94,High Risk Upgrade,42.728323,-71.201537,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.66,115,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 113972 E METHUEN_33  115  114014 E METHUEN 2  13.2  1  
[101] 106023 GOLDEN ROCK   115  113972 E METHUEN_33  115  1  
[101] 106023 GOLDEN ROCK   115  106054 GOLDEN ROCK  23.0  1  
[101] 106023 GOLDEN ROCK   115  106072 NGR_RE_LU     115  1  
[101] 106072 NGR_RE_LU     115  106073 ROCKINGHAM2   115  1  
[101] 106073 ROCKINGHAM2   115  106074 ROCKINGHAM2  13.2  1  
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]114014 E METHUEN 2  13.2  -> 114008 E METHUEN    13.2 
[101]106054 GOLDEN ROCK  23.0  -> 106081 GOLDEN RK 2  13.2 
[101]106054 GOLDEN ROCK  23.0  -> 106081 GOLDEN RK 2  13.2",LN_G133,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117325,DAVISVILL_85,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,558.4,558.0,85.0,87.0,0,117273 QP1163_POI    115  117315 OLD BAPT_190  115  1,1.0,High Risk Upgrade,41.592548,-71.43519,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,22.88,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117439 W KINGSTN_85  115  117389 W KINGSTON 2 34.5  1  
[101] 117339 W KINGSTON    115  117439 W KINGSTN_85  115  1  
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5",BF_WKGSTN_8A5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117326,DAVISVILL_90,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,558.4,558.0,85.0,87.0,0,117273 QP1163_POI    115  117315 OLD BAPT_190  115  1,1.0,High Risk Upgrade,41.592548,-71.43519,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,22.88,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117439 W KINGSTN_85  115  117389 W KINGSTON 2 34.5  1  
[101] 117339 W KINGSTON    115  117439 W KINGSTN_85  115  1  
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5",BF_WKGSTN_8A5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117367,DAVISVILL T1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,45.0,558.0,85.0,87.0,0,117273 QP1163_POI    115  117315 OLD BAPT_190  115  1,1.0,High Risk Upgrade,41.592548,-71.43519,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,22.88,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117439 W KINGSTN_85  115  117389 W KINGSTON 2 34.5  1  
[101] 117339 W KINGSTON    115  117439 W KINGSTN_85  115  1  
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5",BF_WKGSTN_8A5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117373,DAVISVILL T2,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,45.0,558.0,85.0,87.0,0,117273 QP1163_POI    115  117315 OLD BAPT_190  115  1,1.0,High Risk Upgrade,41.592548,-71.43519,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,22.88,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117439 W KINGSTN_85  115  117389 W KINGSTON 2 34.5  1  
[101] 117339 W KINGSTON    115  117439 W KINGSTN_85  115  1  
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5 
[101]117372 OLD BAPT T1  12.5  -> 117368 OLD BAPT T2  12.5",BF_WKGSTN_8A5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106004,COMERFORD T1,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,555.0,48.0,-48.0,0,106003 COMERFORD     230  106028 COMRFRD T1T2  230  1,1.0,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,7.89,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106004,COMERFORD T1,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,555.0,48.0,-48.0,0,106003 COMERFORD     230  106028 COMRFRD T1T2  230  1,1.0,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,7.89,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106028,COMRFRD T1T2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,556.15,555.0,48.0,-48.0,0,106003 COMERFORD     230  106028 COMRFRD T1T2  230  1,1.0,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,7.89,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106028,COMRFRD T1T2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,556.15,555.0,48.0,-48.0,0,106003 COMERFORD     230  106028 COMRFRD T1T2  230  1,1.0,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,7.89,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110804,BURLINGTN MA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,553.7,554.0,92.0,-92.0,0,110805 HARTWELL      115  110806 LEXINGTON     115  1,-1.0,High Risk Upgrade,42.475391,-71.214306,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,54.25,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 110799 WOBURN        115  110804 BURLINGTN MA  115  1  
[101] 110804 BURLINGTN MA  115  110963 BURLINGTN MA 13.8  2  
[101] 110804 BURLINGTN MA  115  999976 110X         13.8  1  
[101] 111087 BURLINGTNMA2 13.8  999976 110X         13.8  1  
[101] 111088 BURLINGTNMA3 13.8  999976 110X         13.8  1",BF_BURLINGTN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110805,HARTWELL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,553.7,554.0,92.0,-92.0,0,110805 HARTWELL      115  110806 LEXINGTON     115  1,-1.0,High Risk Upgrade,42.470576,-71.257277,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,54.25,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 110799 WOBURN        115  110804 BURLINGTN MA  115  1  
[101] 110804 BURLINGTN MA  115  110963 BURLINGTN MA 13.8  2  
[101] 110804 BURLINGTN MA  115  999976 110X         13.8  1  
[101] 111087 BURLINGTNMA2 13.8  999976 110X         13.8  1  
[101] 111088 BURLINGTNMA3 13.8  999976 110X         13.8  1",BF_BURLINGTN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110825,HARTWELL_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,554.0,92.0,-92.0,0,110805 HARTWELL      115  110806 LEXINGTON     115  1,-1.0,High Risk Upgrade,42.475576,-71.252277,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,54.25,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 110799 WOBURN        115  110804 BURLINGTN MA  115  1  
[101] 110804 BURLINGTN MA  115  110963 BURLINGTN MA 13.8  2  
[101] 110804 BURLINGTN MA  115  999976 110X         13.8  1  
[101] 111087 BURLINGTNMA2 13.8  999976 110X         13.8  1  
[101] 111088 BURLINGTNMA3 13.8  999976 110X         13.8  1",BF_BURLINGTN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110948,HARTWELL_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,554.0,92.0,-92.0,0,110805 HARTWELL      115  110806 LEXINGTON     115  1,-1.0,High Risk Upgrade,42.475576,-71.252277,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,54.25,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 110799 WOBURN        115  110804 BURLINGTN MA  115  1  
[101] 110804 BURLINGTN MA  115  110963 BURLINGTN MA 13.8  2  
[101] 110804 BURLINGTN MA  115  999976 110X         13.8  1  
[101] 111087 BURLINGTNMA2 13.8  999976 110X         13.8  1  
[101] 111088 BURLINGTNMA3 13.8  999976 110X         13.8  1",BF_BURLINGTN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114742,BRAYTN POINT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1208.03,545.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1,0.45,High Risk Upgrade,41.712797,-71.190246,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.96,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 114734 BRAYTN POINT  345  114742 BRAYTN POINT  115  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2",BF_BYPT_F184,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113958,LITTLETN37_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,695.35,543.0,174.0,-178.0,0,113958 LITTLETN37_T  115  113986 SANDY POND    115  1,-0.78,High Risk Upgrade,42.563109,-71.445208,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,47.1,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113958,LITTLETN37_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,695.35,543.0,174.0,-178.0,0,113958 LITTLETN37_T  115  113986 SANDY POND    115  1,-0.78,High Risk Upgrade,42.563109,-71.445208,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,47.1,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115711,POTTERSVILLE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,999.17,541.0,58.0,-59.0,0,115711 POTTERSVILLE  115  115744 W4S TAP       115  1,-0.54,High Risk Upgrade,41.738235,-71.14594,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.29,115,"BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 115725 HATHWAY ST A  115  115726 HATHWAY ST B  115  1  
[101] 115726 HATHWAY ST B  115  115744 W4S TAP       115  1  
[101] 115725 HATHWAY ST A  115  115745 X3S TAP       115  1  
[101] 115711 POTTERSVILLE  115  115745 X3S TAP       115  1  
[101] 115743 GRAND ARMY    115  115745 X3S TAP       115  1",LN_X3S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114734,BRAYTN POINT,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2516.11,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.21,High Risk Upgrade,41.712797,-71.190246,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114734,BRAYTN POINT,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2516.11,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.21,High Risk Upgrade,41.712797,-71.190246,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114742,BRAYTN POINT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1304.7,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.41,High Risk Upgrade,41.712797,-71.190246,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115097,QP837_POI,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.21,High Risk Upgrade,41.712797,-71.190246,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115097,QP837_POI,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.21,High Risk Upgrade,41.712797,-71.190246,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115105,QP944_POI,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.21,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115105,QP944_POI,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,539.0,82.0,85.0,0,114742 BRAYTN POINT  115  115743 GRAND ARMY    115  2,0.21,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",BF_BYPT_8183,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113959,LITTLETN38_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,669.06,521.0,152.0,-156.0,0,113959 LITTLETN38_T  115  113986 SANDY POND    115  1,-0.78,High Risk Upgrade,42.586983,-71.435739,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.26,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113959,LITTLETN38_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,669.06,521.0,152.0,-156.0,0,113959 LITTLETN38_T  115  113986 SANDY POND    115  1,-0.78,High Risk Upgrade,42.586983,-71.435739,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.26,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113955,TEWKSBURY,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,671.04,516.0,38.0,35.0,0,113955 TEWKSBURY     230  999965 TEWKSBURY _2  115  2,0.77,High Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,12.4,230/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 113955 TEWKSBURY     230  999966 TEWKSBURY _1  115  4  
[101] 113987 TEWKSBURY     115  999966 TEWKSBURY _1  115  4  
[101] 114100 TEWKS_T4_R   13.8  999966 TEWKSBURY _1  115  4  
[101] 113987 TEWKSBURY     115  113955 TEWKSBURY     230  3",BF_TWKS_4-3-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113955,TEWKSBURY,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,671.04,516.0,38.0,35.0,0,113955 TEWKSBURY     230  999965 TEWKSBURY _2  115  2,0.77,High Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,12.4,230/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 113955 TEWKSBURY     230  999966 TEWKSBURY _1  115  4  
[101] 113987 TEWKSBURY     115  999966 TEWKSBURY _1  115  4  
[101] 114100 TEWKS_T4_R   13.8  999966 TEWKSBURY _1  115  4  
[101] 113987 TEWKSBURY     115  113955 TEWKSBURY     230  3",BF_TWKS_4-3-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113278,W BOYLSTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,515.0,515.0,27.0,-26.0,0,113277 BLOOMNGDL TP  115  113294 ROLFE AVENUE  115  1,-1.0,High Risk Upgrade,42.351168,-71.767689,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.47,115,BRANCH_OPEN,[101] 113278 W BOYLSTON    115  113299 WACHUSETT     115  1,NF_P142W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114004,WOODCHUCK HL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,514.5,515.0,17.0,14.0,0,113977 KING ST 54_T  115  114004 WOODCHUCK HL  115  1,-1.0,High Risk Upgrade,42.635336,-71.035423,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.36,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114413 WAITE ST_54   115  114417 SALEM HARBOR  115  1  
[101] 114413 WAITE ST_54   115  114421 WATERS RV_54  115  1  
[101] 114403 S DANVERS_54  115  114421 WATERS RV_54  115  1  
[101] 114498 BEVERLY 192   115  114499 BEVERLY 192  13.2  1  
[101] 114701 DANVERS 2A   23.0  114704 DANVERS 2375 23.0  1  
[101] 114403 S DANVERS_54  115  114701 DANVERS 2A   23.0  1  
[101] 114408 E BEVRLY 192  115  114456 E BEVRLY 192 34.5  1  
[101] 114408 E BEVRLY 192  115  114455 E BEVERLY    23.0  1  
[101] 114413 WAITE ST_54   115  114498 BEVERLY 192   115  1  
[101] 114408 E BEVRLY 192  115  114498 BEVERLY 192   115  1  
[101]114481 SALEM HBR_C1  115 
[101] 114709 WATERS RV_54 23.0  114421 WATERS RV_54  115  1  
[101]114456 E BEVRLY 192 34.5  -> 114461 E BEVRLY 191 34.5 
[101]114456 E BEVRLY 192 34.5  -> 114461 E BEVRLY 191 34.5 
[101]114456 E BEVRLY 192 34.5  -> 114461 E BEVRLY 191 34.5 
[101]114456 E BEVRLY 192 34.5  -> 114461 E BEVRLY 191 34.5 
[101]114499 BEVERLY 192  13.2  -> 114452 BEVERLY      13.2 
[101]114499 BEVERLY 192  13.2  -> 114452 BEVERLY      13.2 
[101]114709 WATERS RV_54 23.0  -> 114710 WATERS RV_55 23.0 
[101]114709 WATERS RV_54 23.0  -> 114710 WATERS RV_55 23.0 
[101]114709 WATERS RV_54 23.0  -> 114710 WATERS RV_55 23.0 
[101]114709 WATERS RV_54 23.0  -> 114710 WATERS RV_55 23.0 
[101]114701 DANVERS 2A   23.0  -> 114700 DANVERS 1    23.0 
[101]114701 DANVERS 2A   23.0  -> 114700 DANVERS 1    23.0 
[101]114704 DANVERS 2375 23.0  -> 114702 DANVERS 3    23.0 
[101]114704 DANVERS 2375 23.0  -> 114702 DANVERS 3    23.0",BF_SALM_B154,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100192,MASON 5,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,708.56,504.0,46.0,37.0,0,100086 MAINE YANKEE  345  100091 MASON         345  1,-0.71,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.36,345,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100121 MASON 1       115  100253 COOPERS MILL  115  1  
[101] 100253 COOPERS MILL  115  100670 QP1086_POI    115  1",BF_COOP_6880,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100253,COOPERS MILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,939.38,497.0,32.0,-30.0,0,100253 COOPERS MILL  115  999995 COOPERML T3   115  1,-0.53,High Risk Upgrade,44.296799,-69.556666,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100302,COOPERS ML_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,497.0,32.0,-30.0,0,100253 COOPERS MILL  115  999995 COOPERML T3   115  1,-0.53,High Risk Upgrade,44.296799,-69.556666,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100313,COOPER ML_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,497.0,32.0,-30.0,0,100253 COOPERS MILL  115  999995 COOPERML T3   115  1,-0.53,High Risk Upgrade,44.296799,-69.556666,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100314,COOPER ML_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,497.0,32.0,-30.0,0,100253 COOPERS MILL  115  999995 COOPERML T3   115  1,-0.53,High Risk Upgrade,44.296799,-69.556666,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114004,WOODCHUCK HL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,495.5,496.0,17.0,14.0,0,113977 KING ST 54_T  115  114004 WOODCHUCK HL  115  1,-1.0,High Risk Upgrade,42.635336,-71.035423,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.1,115,BRANCH_OPEN,[101] 114403 S DANVERS_54  115  114420 IPSWCH RV_54  115  1,BO_B154N-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106005,COMERFORD T2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,496.07,495.0,47.0,48.0,0,106005 COMERFORD T2  230  106028 COMRFRD T1T2  230  1,1.0,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,8.74,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106005,COMERFORD T2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,496.07,495.0,47.0,48.0,0,106005 COMERFORD T2  230  106028 COMRFRD T1T2  230  1,1.0,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,8.74,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117345,W FARNUM72_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,681.85,494.0,44.0,44.0,0,117005 W FARNUM 74T  115  117345 W FARNUM72_T  115  1,-0.72,High Risk Upgrade,41.969476,-71.539159,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,9.8,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
