Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_117344,W FARNUM71_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,680.01,493.0,43.0,43.0,0,117037 W FARNUM 75T  115  117344 W FARNUM71_T  115  1,-0.72,High Risk Upgrade,41.969476,-71.539159,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,9.52,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100091,MASON,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,519.27,483.0,46.0,37.0,0,100086 MAINE YANKEE  345  100091 MASON         345  1,-0.93,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,10.58,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113279,CARPENTER HL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,730.15,477.0,92.0,92.0,0,113263 CARPENTER HL  345  113279 CARPENTER HL  115  1,-0.65,High Risk Upgrade,42.128754,-71.997072,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,23.81,345/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113306,MILLENIUM,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,730.15,477.0,92.0,92.0,0,113263 CARPENTER HL  345  113279 CARPENTER HL  115  1,-0.65,High Risk Upgrade,42.113376,-72.01533,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,23.81,345/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117444,CLARKSON_44,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,473.1,473.0,23.0,23.0,0,117349 WOONSOCKET    115  117444 CLARKSON_44   115  1,-1.0,High Risk Upgrade,41.843268,-71.420919,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,5.14,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113975,KING ST_54,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,646.33,466.0,24.0,-18.0,0,113977 KING ST 54_T  115  113993 WARD HILL     115  1,-0.72,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.66,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104128 ES_394_SBK    345  104135 ES_394_NGR    345  1  
[101] 104127 SEABROOK      345  104128 ES_394_SBK    345  1  
[101] 104135 ES_394_NGR    345  114063 W AMESBURY    345  1  
[101] 113952 WARD HILL     345  114063 W AMESBURY    345  1  
[101] 114063 W AMESBURY    345  114075 W AMESBURY    115  2",BF_WAMSBY_2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113975,KING ST_54,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,646.33,466.0,24.0,-18.0,0,113977 KING ST 54_T  115  113993 WARD HILL     115  1,-0.72,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.66,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN","[101] 104128 ES_394_SBK    345  104135 ES_394_NGR    345  1  
[101] 104127 SEABROOK      345  104128 ES_394_SBK    345  1  
[101] 104135 ES_394_NGR    345  114063 W AMESBURY    345  1  
[101] 113952 WARD HILL     345  114063 W AMESBURY    345  1",LN_394,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114063,W AMESBURY,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,646.34,466.0,24.0,-18.0,0,113977 KING ST 54_T  115  113993 WARD HILL     115  1,-0.72,High Risk Upgrade,42.736489,-71.012275,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.66,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN","[101] 104128 ES_394_SBK    345  104135 ES_394_NGR    345  1  
[101] 104127 SEABROOK      345  104128 ES_394_SBK    345  1  
[101] 104135 ES_394_NGR    345  114063 W AMESBURY    345  1  
[101] 113952 WARD HILL     345  114063 W AMESBURY    345  1",LN_394,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114063,W AMESBURY,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,646.34,466.0,24.0,-18.0,0,113977 KING ST 54_T  115  113993 WARD HILL     115  1,-0.72,High Risk Upgrade,42.736489,-71.012275,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.66,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN","[101] 104128 ES_394_SBK    345  104135 ES_394_NGR    345  1  
[101] 104127 SEABROOK      345  104128 ES_394_SBK    345  1  
[101] 104135 ES_394_NGR    345  114063 W AMESBURY    345  1  
[101] 113952 WARD HILL     345  114063 W AMESBURY    345  1",LN_394,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100247,ALBION ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,756.85,463.0,48.0,-1.0,0,100092 ALBION ROAD   345  999993 ALBIONRD T1   115  1,0.61,High Risk Upgrade,44.572783,-69.509846,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Transformer,False,9.42,345/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115723,SYKES RD_12,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,582.32,459.0,24.0,-15.0,0,115711 POTTERSVILLE  115  115723 SYKES RD_12   115  1,0.79,High Risk Upgrade,41.740628,-71.115728,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.85,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115733 BATES STREET 13.8  115724 BATES ST B    115  1  
[101] 115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1  
[101] 115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1  
[101] 118188 DEXTER       13.8  118178 DEXTER        115  1  
[101] 115715 BENT RD_L14   115  115724 BATES ST B    115  1  
[101] 115715 BENT RD_L14   115  115719 TIVERTN 14_T  115  1  
[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1  
[101] 117295 NGR_L14_RIE   115  118178 DEXTER        115  1  
[101] 117303 TIVERTON B    115  117356 TIVERTON_L14  115  1  
[101] 118178 DEXTER        115  118192 JEPSON        115  1  
[101] 115711 POTTERSVILLE  115  115729 SYKES RD_13   115  1  
[101] 115727 BELLROCK      115  115729 SYKES RD_13   115  1  
[101] 115715 BENT RD_L14   115  117295 NGR_L14_RIE   115  1  
[101] 115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1  
[101] 117283 RIE_L14_NGR   115  117356 TIVERTON_L14  115  1  
[101] 115738 SYKES ROAD 2 13.8  115729 SYKES RD_13   115  1  
[101] 117303 TIVERTON B    115  117410 TIVERTON 1   12.5  1  
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8",BF_BELRK_314,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115729,SYKES RD_13,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,609.93,458.0,23.0,-17.0,0,115711 POTTERSVILLE  115  115729 SYKES RD_13   115  1,0.75,High Risk Upgrade,41.740628,-71.115728,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.16,115,BRANCH_OPEN,[101] 115723 SYKES RD_12   115  115727 BELLROCK      115  1,NF_N12-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115745,X3S TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,587.97,450.0,91.0,94.0,0,115743 GRAND ARMY    115  115745 X3S TAP       115  1,-0.77,High Risk Upgrade,41.747484,-71.212198,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.41,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114895,REYNLDS_AVE1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,481.78,449.0,35.0,35.0,0,114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1,-0.93,High Risk Upgrade,41.828823,-71.213632,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.44,115,BRANCH_OPEN,[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1,NF_C181-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114895,REYNLDS_AVE1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,481.78,449.0,35.0,35.0,0,114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1,-0.93,High Risk Upgrade,41.828823,-71.213632,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.44,115,BRANCH_OPEN,[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1,NF_C181-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115727,BELLROCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,644.05,449.0,34.0,-28.0,0,115723 SYKES RD_12   115  115727 BELLROCK      115  1,0.7,High Risk Upgrade,41.73747,-71.086245,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.82,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115733 BATES STREET 13.8  115724 BATES ST B    115  1  
[101] 115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1  
[101] 115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1  
[101] 118188 DEXTER       13.8  118178 DEXTER        115  1  
[101] 115715 BENT RD_L14   115  115724 BATES ST B    115  1  
[101] 115715 BENT RD_L14   115  115719 TIVERTN 14_T  115  1  
[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1  
[101] 117295 NGR_L14_RIE   115  118178 DEXTER        115  1  
[101] 117303 TIVERTON B    115  117356 TIVERTON_L14  115  1  
[101] 118178 DEXTER        115  118192 JEPSON        115  1  
[101] 115711 POTTERSVILLE  115  115729 SYKES RD_13   115  1  
[101] 115727 BELLROCK      115  115729 SYKES RD_13   115  1  
[101] 115715 BENT RD_L14   115  117295 NGR_L14_RIE   115  1  
[101] 115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1  
[101] 117283 RIE_L14_NGR   115  117356 TIVERTON_L14  115  1  
[101] 115738 SYKES ROAD 2 13.8  115729 SYKES RD_13   115  1  
[101] 117303 TIVERTON B    115  117410 TIVERTON 1   12.5  1  
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8",BF_BELRK_314,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110759,MYSTIC MA,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1635.93,441.0,67.0,-46.0,0,110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  1,0.27,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,24.65,345,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  2  
[101] 110759 MYSTIC MA     345  110818 MYSTIC MA     115  2",BF_MYST_109,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110762,MYSTIC G8,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,350.0,441.0,67.0,-46.0,0,110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  1,0.27,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,24.65,345,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  2  
[101] 110759 MYSTIC MA     345  110818 MYSTIC MA     115  2",BF_MYST_109,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111446,Q1143_POI,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,441.0,67.0,-46.0,0,110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  1,0.27,High Risk Upgrade,42.392725,-71.06694,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,24.65,345,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  2  
[101] 110759 MYSTIC MA     345  110818 MYSTIC MA     115  2",BF_MYST_109,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111447,Q1143_SUBS,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,286.0,441.0,67.0,-46.0,0,110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  1,0.27,High Risk Upgrade,42.392725,-71.06694,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,24.65,345,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  2  
[101] 110759 MYSTIC MA     345  110818 MYSTIC MA     115  2",BF_MYST_109,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111802,MYSTIC_R,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,441.0,67.0,-46.0,0,110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  1,0.27,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,24.65,345,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110758 N. CAMBRIDGE  345  110759 MYSTIC MA     345  2  
[101] 110759 MYSTIC MA     345  110818 MYSTIC MA     115  2",BF_MYST_109,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115125,Q1116_ESP,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115125,Q1116_ESP,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115126,Q1116_COLL1,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115126,Q1116_COLL1,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115127,Q1116_GSU_H1,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115127,Q1116_GSU_H1,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115129,Q1116_COLL2,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115129,Q1116_COLL2,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115130,Q1116_GSU_H2,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115130,Q1116_GSU_H2,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115132,Q1116_COLL3,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115132,Q1116_COLL3,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115133,Q1116_GSU_H3,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115133,Q1116_GSU_H3,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115135,Q1116_COLL4,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115135,Q1116_COLL4,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115136,Q1116_GSU_H4,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115136,Q1116_GSU_H4,66.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,440.0,983.0,1015.0,0,148963 Q556 NS66K    345  701800 KNICKERBOCKR  345  1,0.34,High Risk Upgrade,40.745754,-70.40112,,ISO-NE,,MA_NGRID,2026-06-27,NYISO,Branch,False,69.1,345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119038,KILLINGLY,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,838.54,435.0,4.0,4.0,0,119541 BROOKLYN_T    115  119559 FRYBROOK05_T  115  1,-0.52,High Risk Upgrade,41.881472,-71.891174,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,15.08,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 119038 KILLINGLY     345  119051 LAKE ROAD     345  1  
[101] 119025 ES_347_RIE    345  119038 KILLINGLY     345  1  
[101] 117000 SHERMAN ROAD  345  119025 ES_347_RIE    345  1",BF_KILLNG_3T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119514,KILLINGLY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,838.35,435.0,4.0,4.0,0,119541 BROOKLYN_T    115  119559 FRYBROOK05_T  115  1,-0.52,High Risk Upgrade,41.881472,-71.891174,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,15.06,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 119038 KILLINGLY     345  119051 LAKE ROAD     345  1  
[101] 119514 KILLINGLY     115  119038 KILLINGLY     345  1",LN_3348,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119515,KILLINGLY_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,435.0,4.0,4.0,0,119541 BROOKLYN_T    115  119559 FRYBROOK05_T  115  1,-0.52,High Risk Upgrade,41.886472,-71.886174,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,15.06,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 119038 KILLINGLY     345  119051 LAKE ROAD     345  1  
[101] 119514 KILLINGLY     115  119038 KILLINGLY     345  1",LN_3348,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113969,BILERCA 39_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,633.4,434.0,75.0,-75.0,0,113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,-0.68,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.76,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113969,BILERCA 39_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,633.4,434.0,75.0,-75.0,0,113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,-0.68,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.76,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119571,FRYBROOK16_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,533.72,427.0,12.0,9.0,0,119571 FRYBROOK16_T  115  119583 TUNNEL        115  1,-0.8,High Risk Upgrade,41.670916,-71.921182,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,12.86,115,"BRANCH_OPEN 
SWSHUNT_OUTAGE","[101] 119514 KILLINGLY     115  119038 KILLINGLY     345  1  
[101]119515 KILLINGLY_C   115",BF_KILLINGLY_1X3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114893,REYNLDS_AVE2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,423.0,423.0,25.0,25.0,0,114742 BRAYTN POINT  115  114893 REYNLDS_AVE2  115  1,-1.0,High Risk Upgrade,41.850616,-71.227191,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.31,115,BRANCH_OPEN,[101] 114754 N ATTLB 82_T  115  114865 BERRY STREET  115  1,NF_D182S-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114893,REYNLDS_AVE2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,423.0,423.0,25.0,25.0,0,114742 BRAYTN POINT  115  114893 REYNLDS_AVE2  115  1,-1.0,High Risk Upgrade,41.850616,-71.227191,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.31,115,BRANCH_OPEN,[101] 114754 N ATTLB 82_T  115  114865 BERRY STREET  115  1,NF_D182S-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114752,MANSFLD 82_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,421.2,421.0,15.0,-14.0,0,114752 MANSFLD 82_T  115  114893 REYNLDS_AVE2  115  1,-1.0,High Risk Upgrade,41.988435,-71.264136,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.12,115,BRANCH_OPEN,[101] 114754 N ATTLB 82_T  115  114865 BERRY STREET  115  1,NF_D182S-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114752,MANSFLD 82_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,421.2,421.0,15.0,-14.0,0,114752 MANSFLD 82_T  115  114893 REYNLDS_AVE2  115  1,-1.0,High Risk Upgrade,41.988435,-71.264136,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.12,115,BRANCH_OPEN,[101] 114754 N ATTLB 82_T  115  114865 BERRY STREET  115  1,NF_D182S-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119701,GLS-FRY_1787,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,599.3,420.0,32.0,-32.0,0,119701 GLS-FRY_1787  115  119718 MONTVILLE     115  1,-0.7,High Risk Upgrade,41.434058,-72.079513,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,8.25,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115744,W4S TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,546.45,417.0,58.0,59.0,0,115743 GRAND ARMY    115  115744 W4S TAP       115  1,-0.76,High Risk Upgrade,41.747484,-71.212198,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.21,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106013,N.LITCHFLD2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,636.5,405.0,63.0,6.0,0,106013 N.LITCHFLD2   230  113955 TEWKSBURY     230  1,0.64,High Risk Upgrade,42.87373,-71.437463,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,13.41,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106013,N.LITCHFLD2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,636.5,405.0,63.0,6.0,0,106013 N.LITCHFLD2   230  113955 TEWKSBURY     230  1,0.64,High Risk Upgrade,42.87373,-71.437463,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,13.41,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106014,GRANITE RDG1,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,280.0,405.0,63.0,6.0,0,106013 N.LITCHFLD2   230  113955 TEWKSBURY     230  1,0.64,High Risk Upgrade,42.904699,-71.423987,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,13.41,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106014,GRANITE RDG1,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,280.0,405.0,63.0,6.0,0,106013 N.LITCHFLD2   230  113955 TEWKSBURY     230  1,0.64,High Risk Upgrade,42.904699,-71.423987,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,13.41,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110828,ANDREW_SQ,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,402.4,402.0,66.0,-66.0,0,110828 ANDREW_SQ     115  110836 K STREET 1    115  1,-1.0,High Risk Upgrade,42.32409,-71.046593,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,44.24,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 110828 ANDREW_SQ     115  110837 K STREET 2    115  1  
[101] 110828 ANDREW_SQ     115  110839 DEWAR_PASSM0  115  1  
[101] 111004 ANDREW_SQ_CD 13.8  110828 ANDREW_SQ     115  2  
[101] 111003 ANDREW_SQ_AB 13.8  111004 ANDREW_SQ_CD 13.8  1  
[101] 110839 DEWAR_PASSM0  115  110840 DEWAR_ST_524  115  1  
[101] 110839 DEWAR_PASSM0  115  110841 DEWAR_ST_525  115  1",BF_ANDRWSQ_4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110841,DEWAR_ST_525,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,399.9,400.0,56.0,56.0,0,110836 K STREET 1    115  110841 DEWAR_ST_525  115  1,-1.0,High Risk Upgrade,42.308614,-71.055063,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,48.11,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 110828 ANDREW_SQ     115  110839 DEWAR_PASSM0  115  1  
[101] 110837 K STREET 2    115  110840 DEWAR_ST_524  115  1  
[101] 110840 DEWAR_ST_524  115  111005 DEWAR_ST_A   14.4  1  
[101] 110839 DEWAR_PASSM0  115  110840 DEWAR_ST_524  115  1  
[101] 110839 DEWAR_PASSM0  115  110841 DEWAR_ST_525  115  1  
[101] 111005 DEWAR_ST_A   14.4  111006 DEWAR_ST_B   14.4  1",BT_DEWAR_3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110840,DEWAR_ST_524,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,399.0,399.0,54.0,54.0,0,110837 K STREET 2    115  110840 DEWAR_ST_524  115  1,-1.0,High Risk Upgrade,42.308614,-71.055063,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,47.77,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_CLOSE","[101] 110828 ANDREW_SQ     115  110839 DEWAR_PASSM0  115  1  
[101] 110836 K STREET 1    115  110841 DEWAR_ST_525  115  1  
[101] 110841 DEWAR_ST_525  115  111006 DEWAR_ST_B   14.4  1  
[101] 110839 DEWAR_PASSM0  115  110840 DEWAR_ST_524  115  1  
[101] 110839 DEWAR_PASSM0  115  110841 DEWAR_ST_525  115  1  
[101] 111005 DEWAR_ST_A   14.4  111006 DEWAR_ST_B   14.4  1",BT_DEWAR_4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114750,MINK ST_184,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,440.9,398.0,4.0,-4.0,0,114750 MINK ST_184   115  114869 READ ST_F184  115  1,-0.9,High Risk Upgrade,41.79039,-71.330319,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.34,115,BRANCH_OPEN,[101] 115743 GRAND ARMY    115  117341 WARREN_84     115  1,NF_F184N-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114750,MINK ST_184,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,440.9,398.0,4.0,-4.0,0,114750 MINK ST_184   115  114869 READ ST_F184  115  1,-0.9,High Risk Upgrade,41.79039,-71.330319,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.34,115,BRANCH_OPEN,[101] 115743 GRAND ARMY    115  117341 WARREN_84     115  1,NF_F184N-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117341,WARREN_84,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,453.03,398.0,4.0,-4.0,0,114750 MINK ST_184   115  114869 READ ST_F184  115  1,-0.88,High Risk Upgrade,41.733899,-71.280868,Bristol,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,11.34,115,BRANCH_OPEN,[101] 115743 GRAND ARMY    115  117341 WARREN_84     115  1,NF_F184N-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114751,MANSFLD 81_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,396.9,397.0,12.0,-12.0,0,114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1,-1.0,High Risk Upgrade,41.988435,-71.264136,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.57,115,BRANCH_OPEN,[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1,NF_C181-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114751,MANSFLD 81_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,396.9,397.0,12.0,-12.0,0,114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1,-1.0,High Risk Upgrade,41.988435,-71.264136,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.57,115,BRANCH_OPEN,[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1,NF_C181-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114753,N ATTLB 81_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,396.9,397.0,12.0,-12.0,0,114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1,-1.0,High Risk Upgrade,41.989199,-71.296639,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.57,115,BRANCH_OPEN,[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1,NF_C181-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114753,N ATTLB 81_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,396.9,397.0,12.0,-12.0,0,114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1,-1.0,High Risk Upgrade,41.989199,-71.296639,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.57,115,BRANCH_OPEN,[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1,NF_C181-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114865,BERRY STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,797.59,397.0,23.0,11.0,0,114757 S WRENTHM_29  115  114776 UNION STREET  115  1,-0.5,High Risk Upgrade,42.009577,-71.322926,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.14,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 114733 BELLINGHM 03  345  114900 BERRY STREET  345  1  
[101] 114734 BRAYTN POINT  345  114900 BERRY STREET  345  1  
[101] 114733 BELLINGHM 03  345  114862 ANP BLLNGHM2 21.0  1  
