Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 114733 BELLINGHM 03  345  114735 BELLINGHM 20  345  1",BF_BERY_2703,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114865,BERRY STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,797.59,397.0,23.0,11.0,0,114757 S WRENTHM_29  115  114776 UNION STREET  115  1,-0.5,High Risk Upgrade,42.009577,-71.322926,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.14,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 114733 BELLINGHM 03  345  114900 BERRY STREET  345  1  
[101] 114734 BRAYTN POINT  345  114900 BERRY STREET  345  1  
[101] 114733 BELLINGHM 03  345  114862 ANP BLLNGHM2 21.0  1  
[101] 114733 BELLINGHM 03  345  114735 BELLINGHM 20  345  1",BF_BERY_2703,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114900,BERRY STREET,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,797.59,397.0,23.0,11.0,0,114757 S WRENTHM_29  115  114776 UNION STREET  115  1,-0.5,High Risk Upgrade,41.911026,-71.321039,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.14,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 114733 BELLINGHM 03  345  114900 BERRY STREET  345  1  
[101] 114734 BRAYTN POINT  345  114900 BERRY STREET  345  1  
[101] 114733 BELLINGHM 03  345  114862 ANP BLLNGHM2 21.0  1  
[101] 114733 BELLINGHM 03  345  114735 BELLINGHM 20  345  1",BF_BERY_2703,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114900,BERRY STREET,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,797.59,397.0,23.0,11.0,0,114757 S WRENTHM_29  115  114776 UNION STREET  115  1,-0.5,High Risk Upgrade,41.911026,-71.321039,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.14,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 114733 BELLINGHM 03  345  114900 BERRY STREET  345  1  
[101] 114734 BRAYTN POINT  345  114900 BERRY STREET  345  1  
[101] 114733 BELLINGHM 03  345  114862 ANP BLLNGHM2 21.0  1  
[101] 114733 BELLINGHM 03  345  114735 BELLINGHM 20  345  1",BF_BERY_2703,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113300,W CHARLTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,482.12,390.0,31.0,31.0,0,113279 CARPENTER HL  115  113300 W CHARLTON    115  1,-0.81,High Risk Upgrade,42.137143,-72.027889,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.49,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110927,SEAFOODWAY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,388.6,389.0,67.0,67.0,0,110837 K STREET 2    115  110927 SEAFOODWAY    115  1,-1.0,High Risk Upgrade,42.349745,-71.046639,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,52.39,115,"BRANCH_OPEN 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE","[101] 110837 K STREET 2    115  110927 SEAFOODWAY    115  2  
[101]110955 K STREET_C1   115 
[101]110860 K STREET_R1   115",BF_K-ST_16,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114743,CHARTLEY PND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,407.33,389.0,12.0,-12.0,0,114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1,-0.96,High Risk Upgrade,41.944849,-71.237018,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.39,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",LN_C181S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114743,CHARTLEY PND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,407.33,389.0,12.0,-12.0,0,114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1,-0.96,High Risk Upgrade,41.944849,-71.237018,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.39,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE","[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2",LN_C181S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113270,WYMNGRDN42_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,493.65,387.0,8.0,-2.0,0,113270 WYMNGRDN42_T  115  113286 MILLBURY      115  1,-0.78,High Risk Upgrade,42.232866,-71.729943,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.36,115,BRANCH_OPEN,[101] 113278 W BOYLSTON    115  113427 W BOYLSTON 2  115  1,BO_WBOYL_142,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113277,BLOOMNGDL TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,502.84,387.0,8.0,-2.0,0,113270 WYMNGRDN42_T  115  113286 MILLBURY      115  1,-0.77,High Risk Upgrade,42.270188,-71.764011,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.36,115,BRANCH_OPEN,[101] 113278 W BOYLSTON    115  113427 W BOYLSTON 2  115  1,BO_WBOYL_142,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113294,ROLFE AVENUE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,502.84,387.0,8.0,2.0,0,113270 WYMNGRDN42_T  115  113277 BLOOMNGDL TP  115  1,-0.77,High Risk Upgrade,42.273966,-71.735661,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.37,115,BRANCH_OPEN,[101] 113278 W BOYLSTON    115  113427 W BOYLSTON 2  115  1,BO_WBOYL_142,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113427,W BOYLSTON 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,502.84,387.0,8.0,2.0,0,113270 WYMNGRDN42_T  115  113277 BLOOMNGDL TP  115  1,-0.77,High Risk Upgrade,42.351168,-71.767689,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.37,115,BRANCH_OPEN,[101] 113278 W BOYLSTON    115  113427 W BOYLSTON 2  115  1,BO_WBOYL_142,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114754,N ATTLB 82_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,385.8,386.0,4.0,0.0,0,114752 MANSFLD 82_T  115  114754 N ATTLB 82_T  115  1,-1.0,High Risk Upgrade,41.989199,-71.296639,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.06,115,BRANCH_OPEN,[101] 114754 N ATTLB 82_T  115  114865 BERRY STREET  115  1,NF_D182S-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114754,N ATTLB 82_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,385.8,386.0,4.0,0.0,0,114752 MANSFLD 82_T  115  114754 N ATTLB 82_T  115  1,-1.0,High Risk Upgrade,41.989199,-71.296639,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.06,115,BRANCH_OPEN,[101] 114754 N ATTLB 82_T  115  114865 BERRY STREET  115  1,NF_D182S-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113109,WEST HAMPDEN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,566.48,384.0,35.0,36.0,0,113012 PALMER        115  113109 WEST HAMPDEN  115  1,-0.68,High Risk Upgrade,42.13037,-72.350711,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.45,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 115047 ES_1205_NGR   115  116120 LUDLOW        115  1  
[101] 113109 WEST HAMPDEN  115  115047 ES_1205_NGR   115  1  
[101] 116120 LUDLOW        115  116045 LUDLOW        345  2  
[101] 116427 LUDLOW       13.8  116120 LUDLOW        115  1",BF_LUDLW_43T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113970,DRACUT JCT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,749.68,382.0,47.0,-24.0,0,113987 TEWKSBURY     115  113989 TWKSBRY 51_J  115  1,0.51,High Risk Upgrade,42.669526,-71.252442,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113970,DRACUT JCT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,749.68,382.0,47.0,-24.0,0,113987 TEWKSBURY     115  113989 TWKSBRY 51_J  115  1,0.51,High Risk Upgrade,42.669526,-71.252442,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113971,E DRACUT_51,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,645.76,382.0,47.0,-24.0,0,113987 TEWKSBURY     115  113989 TWKSBRY 51_J  115  1,0.59,High Risk Upgrade,42.669526,-71.252442,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113971,E DRACUT_51,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,645.76,382.0,47.0,-24.0,0,113987 TEWKSBURY     115  113989 TWKSBRY 51_J  115  1,0.59,High Risk Upgrade,42.669526,-71.252442,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113989,TWKSBRY 51_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.19,382.0,47.0,-24.0,0,113987 TEWKSBURY     115  113989 TWKSBRY 51_J  115  1,0.71,High Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113989,TWKSBRY 51_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.19,382.0,47.0,-24.0,0,113987 TEWKSBURY     115  113989 TWKSBRY 51_J  115  1,0.71,High Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113999,N READING_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,379.6,380.0,40.0,-40.0,0,113960 BURTT RD_46   115  114689 WILMINGTON    115  1,-1.0,High Risk Upgrade,42.56701,-71.098504,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.12,115,BRANCH_OPEN,[101] 114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1,NF_T146-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113999,N READING_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,379.6,380.0,40.0,-40.0,0,113960 BURTT RD_46   115  114689 WILMINGTON    115  1,-1.0,High Risk Upgrade,42.56701,-71.098504,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.12,115,BRANCH_OPEN,[101] 114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1,NF_T146-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114688,N READING 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,380.0,40.0,-40.0,0,113960 BURTT RD_46   115  114689 WILMINGTON    115  1,-1.0,High Risk Upgrade,42.56701,-71.098504,Middlesex,ISO-NE,MA,MA_NREADNG_M,2026-06-27,ISO-NE,Branch,False,20.12,115,BRANCH_OPEN,[101] 114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1,NF_T146-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114738,S WRENTHM_82,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.3,372.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,-0.69,High Risk Upgrade,42.029956,-71.349215,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.68,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 114738 S WRENTHM_82  115  114865 BERRY STREET  115  1  
[101] 114738 S WRENTHM_82  115  114815 S WRENTHAM   23.0  1",BF_S_WRENTM_877C,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114738,S WRENTHM_82,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.3,372.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,-0.69,High Risk Upgrade,42.029956,-71.349215,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.68,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 114738 S WRENTHM_82  115  114865 BERRY STREET  115  1  
[101] 114738 S WRENTHM_82  115  114815 S WRENTHAM   23.0  1",BF_S_WRENTM_877C,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114757,S WRENTHM_29,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.3,372.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,-0.69,High Risk Upgrade,42.029956,-71.349215,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.68,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 114738 S WRENTHM_82  115  114865 BERRY STREET  115  1  
[101] 114738 S WRENTHM_82  115  114815 S WRENTHAM   23.0  1",BF_S_WRENTM_877C,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114757,S WRENTHM_29,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.3,372.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,-0.69,High Risk Upgrade,42.029956,-71.349215,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.68,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 114738 S WRENTHM_82  115  114865 BERRY STREET  115  1  
[101] 114738 S WRENTHM_82  115  114815 S WRENTHAM   23.0  1",BF_S_WRENTM_877C,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113980,MEADOWBRK T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,392.28,363.0,74.0,-74.0,0,113980 MEADOWBRK T1  115  113987 TEWKSBURY     115  1,-0.93,High Risk Upgrade,42.612157,-71.32608,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.61,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113980,MEADOWBRK T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,392.28,363.0,74.0,-74.0,0,113980 MEADOWBRK T1  115  113987 TEWKSBURY     115  1,-0.93,High Risk Upgrade,42.612157,-71.32608,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.61,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114077,MEADOWBRK T3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,75.0,363.0,74.0,-74.0,0,113980 MEADOWBRK T1  115  113987 TEWKSBURY     115  1,-0.93,High Risk Upgrade,42.612157,-71.32608,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.61,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114077,MEADOWBRK T3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,75.0,363.0,74.0,-74.0,0,113980 MEADOWBRK T1  115  113987 TEWKSBURY     115  1,-0.93,High Risk Upgrade,42.612157,-71.32608,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.61,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117010,WASHINGTN RI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,595.84,362.0,74.0,-76.0,0,117010 WASHINGTN RI  115  117349 WOONSOCKET    115  1,-0.61,High Risk Upgrade,41.937118,-71.461972,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,25.58,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117313,TOWER HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.7,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.512735,-71.528129,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117339,W KINGSTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.7,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.4728,-71.574633,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117389,W KINGSTON 2,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.0,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.4728,-71.574633,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117393,W KINGSTON 1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,44.0,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.4728,-71.574633,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117439,W KINGSTN_85,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.7,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.4728,-71.574633,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117440,W KINGSTN_90,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.7,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.4728,-71.574633,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117524,WICKJCT_SUB,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.7,360.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.552641,-71.481659,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.98,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117324 DAVISVIL85_T  115  117439 W KINGSTN_85  115  1  
[101] 117324 DAVISVIL85_T  115  117499 KENT_85       115  1  
[101] 117322 OLD BAPT_185  115  117325 DAVISVILL_85  115  1  
[101] 117322 OLD BAPT_185  115  117324 DAVISVIL85_T  115  1  
[101] 117499 KENT_85       115  117476 KENT T5      12.5  1  
[101] 117332 KENT COUNTY   115  117499 KENT_85       115  1  
[101] 117314 DAVISVIL90_T  115  117315 OLD BAPT_190  115  1  
[101] 117273 QP1163_POI    115  117326 DAVISVILL_90  115  1  
[101] 117273 QP1163_POI    115  117315 OLD BAPT_190  115  1  
[101] 117314 DAVISVIL90_T  115  117332 KENT COUNTY   115  1  
[101] 117314 DAVISVIL90_T  115  117524 WICKJCT_SUB   115  1  
[101] 117322 OLD BAPT_185  115  117372 OLD BAPT T1  12.5  1  
[101] 117315 OLD BAPT_190  115  117368 OLD BAPT T2  12.5  1",DC_G185S_L190_NPCC_NERC_,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103099,OAKFIELD_T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.3,359.0,59.0,0.0,0,103002 KEENE ROAD 2  345  103142 OAKFIELD_POI  115  1,-1.0,High Risk Upgrade,45.398618,-68.516265,Penobscot,ISO-NE,ME,ME_EVERGREEN,2026-06-27,ISO-NE,Transformer,False,19.78,345/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103142,OAKFIELD_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.3,359.0,59.0,0.0,0,103002 KEENE ROAD 2  345  103142 OAKFIELD_POI  115  1,-1.0,High Risk Upgrade,45.398618,-68.516265,Penobscot,ISO-NE,ME,ME_EVERGREEN,2026-06-27,ISO-NE,Transformer,False,19.78,345/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103144,OAKFIELD_WND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.3,359.0,59.0,0.0,0,103002 KEENE ROAD 2  345  103142 OAKFIELD_POI  115  1,-1.0,High Risk Upgrade,45.398618,-68.516265,Penobscot,ISO-NE,ME,ME_EVERGREEN,2026-06-27,ISO-NE,Transformer,False,19.78,345/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113303,LAUREL CIRCL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,641.15,358.0,57.0,59.0,0,113292 PRATTS JCT    115  113303 LAUREL CIRCL  115  1,-0.56,High Risk Upgrade,42.531006,-71.670033,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.91,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113976,KING ST_55,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,496.82,356.0,38.0,-38.0,0,113978 KING ST 55_T  115  113993 WARD HILL     115  1,-0.72,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113976,KING ST_55,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,496.82,356.0,38.0,-38.0,0,113978 KING ST 55_T  115  113993 WARD HILL     115  1,-0.72,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113978,KING ST 55_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,451.66,356.0,38.0,-38.0,0,113978 KING ST 55_T  115  113993 WARD HILL     115  1,-0.79,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113978,KING ST 55_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,451.66,356.0,38.0,-38.0,0,113978 KING ST 55_T  115  113993 WARD HILL     115  1,-0.79,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119505,TRACY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,355.8,356.0,37.0,-36.0,0,119505 TRACY         115  119514 KILLINGLY     115  2,-1.0,High Risk Upgrade,41.883842,-71.890468,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,26.19,115,"BRANCH_OPEN 
SWSHUNT_OUTAGE","[101] 119505 TRACY         115  119514 KILLINGLY     115  1  
[101]119515 KILLINGLY_C   115",BF_KILLINGLY_24T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119930,WAWECUS_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,620.24,355.0,4.0,-2.0,0,119718 MONTVILLE     115  119930 WAWECUS_J     115  1,0.57,High Risk Upgrade,41.565521,-72.13774,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,6.17,115,BRANCH_OPEN,[101] 119583 TUNNEL        115  119894 LISBON_T      115  1,NF_1080-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119672,MYSTIC_1280,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,350.9,351.0,53.0,51.0,0,119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1,-1.0,High Risk Upgrade,41.366224,-71.959516,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,26.22,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117305 KENYON        115  117348 WOOD RIVER    115  1  
[101] 117305 KENYON        115  117366 KENYON 2     12.5  1  
[101] 117391 WOOD RIVER 1 34.5  117348 WOOD RIVER    115  1  
[101]117366 KENYON 2     12.5  -> 117365 KENYON 1     12.5 
[101]117366 KENYON 2     12.5  -> 117365 KENYON 1     12.5 
[101]117366 KENYON 2     12.5  -> 117365 KENYON 1     12.5 
[101]117366 KENYON 2     12.5  -> 117365 KENYON 1     12.5 
[101]117391 WOOD RIVER 1 34.5  -> 117392 WOOD RIVER 2 34.5 
[101]117391 WOOD RIVER 1 34.5  -> 117392 WOOD RIVER 2 34.5 
[101]117391 WOOD RIVER 1 34.5  -> 117392 WOOD RIVER 2 34.5 
[101]117391 WOOD RIVER 1 34.5  -> 117392 WOOD RIVER 2 34.5",LN_1870,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119583,TUNNEL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1049.67,349.0,4.0,-2.0,0,119718 MONTVILLE     115  119930 WAWECUS_J     115  1,0.33,High Risk Upgrade,41.55453,-72.043052,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,7.75,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 119911 ES_1675_CMEC  115  119912 BEAN-HILL     115  1  
[101] 119583 TUNNEL        115  119911 ES_1675_CMEC  115  1  
[101] 119583 TUNNEL        115  119634 LEDYARD_J     115  1  
[101] 119648 ES_1911_CMEC  115  119651 BUDDINGTON    115  1  
[101] 119634 LEDYARD_J     115  119648 ES_1911_CMEC  115  1  
[101] 119634 LEDYARD_J     115  119700 GLS-FRY_1911  115  1  
[101] 121595 BEAN-HILL    34.5  119912 BEAN-HILL     115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  2  
[101] 119700 GLS-FRY_1911  115  119701 GLS-FRY_1787  115  1  
[101] 121611 GALES FERRY2 13.8  121612 GALES FERRY1 13.8  1  
[101] 121611 GALES FERRY2 13.8  119700 GLS-FRY_1911  115  2  
[101] 121568 TUNNEL       23.0  119583 TUNNEL        115  1  
[101] 121568 TUNNEL       23.0  119583 TUNNEL        115  2",BF_TUNNEL_01,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113012,PALMER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,622.85,348.0,28.0,29.0,0,113004 LITL REST RD  115  113012 PALMER        115  1,-0.56,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.36,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 115047 ES_1205_NGR   115  116120 LUDLOW        115  1  
[101] 113109 WEST HAMPDEN  115  115047 ES_1205_NGR   115  1  
[101] 113014 THORNDIKE     115  113075 THORNDIKE    13.2  1  
[101] 116116 ES_X176_NGR   115  116120 LUDLOW        115  1  
[101] 113014 THORNDIKE     115  116116 ES_X176_NGR   115  1  
[101] 113012 PALMER        115  113014 THORNDIKE     115  1",BF_LUDLW_42T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115459,E BRIDGWATER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,343.5,344.0,49.0,49.0,0,115694 NGR_E1_MGE    115  115696 MIDDLEBORO    115  1,-1.0,High Risk Upgrade,42.02389,-70.966356,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.34,115,BRANCH_OPEN,[101] 115450 E BRGWTR_E20  115  115459 E BRIDGWATER  115  1,NF_L1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117333,PHILLIP 83_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,557.32,343.0,56.0,-55.0,0,117336 FRANKLIN SQ   115  117351 HARTFORD AVE  115  1,-0.62,High Risk Upgrade,41.84508,-71.366668,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.95,115,BRANCH_OPEN,[101] 117336 FRANKLIN SQ   115  117351 HARTFORD AVE  115  2,LN_F106,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117336,FRANKLIN SQ,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,520.55,343.0,56.0,-55.0,0,117336 FRANKLIN SQ   115  117351 HARTFORD AVE  115  2,-0.66,High Risk Upgrade,41.816319,-71.4057,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.95,115,BRANCH_OPEN,[101] 117336 FRANKLIN SQ   115  117351 HARTFORD AVE  115  1,LN_E105,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117452,FRANKLN SQ_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,343.0,56.0,-55.0,0,117336 FRANKLIN SQ   115  117351 HARTFORD AVE  115  1,-0.66,High Risk Upgrade,41.816319,-71.4057,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.95,115,BRANCH_OPEN,[101] 117336 FRANKLIN SQ   115  117351 HARTFORD AVE  115  2,LN_F106,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113960,BURTT RD_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,341.7,342.0,18.0,7.0,0,113974 E TWKSBRY_46  115  113987 TEWKSBURY     115  1,-1.0,High Risk Upgrade,42.602899,-71.168763,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.24,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113999 N READING_46  115  114688 N READING 2   115  1  
[101] 113999 N READING_46  115  114725 WALLACE_T146  115  1  
[101] 114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1  
[101] 113999 N READING_46  115  114689 WILMINGTON    115  1  
[101] 114726 WALLACE T1   13.8  114725 WALLACE_T146  115  1  
[101] 114689 WILMINGTON    115  114691 WLMTN_T2     13.8  1  
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115",LN_T146S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113960,BURTT RD_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,341.7,342.0,18.0,7.0,0,113974 E TWKSBRY_46  115  113987 TEWKSBURY     115  1,-1.0,High Risk Upgrade,42.602899,-71.168763,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.25,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
