Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
GEN_MOVEQ","[101] 113999 N READING_46  115  114688 N READING 2   115  1  
[101] 113999 N READING_46  115  114725 WALLACE_T146  115  1  
[101] 114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1  
[101] 113999 N READING_46  115  114689 WILMINGTON    115  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  1  
[101] 114689 WILMINGTON    115  114691 WLMTN_T2     13.8  1  
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115",BF_WAKE_T146,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113977,KING ST 54_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,503.59,342.0,24.0,-18.0,0,113977 KING ST 54_T  115  113993 WARD HILL     115  1,-0.68,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113977,KING ST 54_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,503.59,342.0,24.0,-18.0,0,113977 KING ST 54_T  115  113993 WARD HILL     115  1,-0.68,High Risk Upgrade,42.673359,-71.057729,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113274,AYER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,458.71,341.0,18.0,17.0,0,113274 AYER          115  113986 SANDY POND    115  1,0.74,High Risk Upgrade,42.56595,-71.592887,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.04,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100166,SECT 266B TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,355.4,339.0,24.0,-23.0,0,100110 HIGHLAND      115  100166 SECT 266B TP  115  1,-0.95,High Risk Upgrade,44.199849,-69.196105,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,12.22,115,BRANCH_OPEN,[101] 100109 BELFAST       115  100210 BUCKSPORT     115  1,LN_86,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100178,LINCOLNVILLE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,355.4,339.0,24.0,-23.0,0,100110 HIGHLAND      115  100166 SECT 266B TP  115  1,-0.95,High Risk Upgrade,44.29,-69.03,Waldo,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,12.22,115,BRANCH_OPEN,[101] 100109 BELFAST       115  100210 BUCKSPORT     115  1,LN_86,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113016,WENDELL A127,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,417.56,339.0,72.0,-69.0,0,113016 WENDELL A127  115  116106 ES_A127E_NGR  115  1,-0.81,High Risk Upgrade,42.594898,-72.364664,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,26.78,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117044,DUNNELLPK_T7,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,339.2,339.0,19.0,-19.0,0,117044 DUNNELLPK_T7  115  117285 RIE_T7_NGR    115  1,-1.0,High Risk Upgrade,41.807843,-71.26416,Bristol,ISO-NE,MA,RI_RIE,2026-06-27,ISO-NE,Branch,False,16.98,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE","[101] 117013 P11_TAP       115  117293 RIE_P11_NGR2  115  1  
[101] 117007 PAWTUCKT P11  115  117293 RIE_P11_NGR2  115  1  
[101] 117013 P11_TAP       115  117292 RIE_P11_NGR1  115  1  
[101] 117008 VALLEY P11    115  117292 RIE_P11_NGR1  115  1  
[101] 117003 ROBINSON AVE  115  117013 P11_TAP       115  1  
[101] 117350 PHILLIPDAL 1  115  117400 PHILIPDL T1X 23.0  1  
[101] 117045 DUNNELLPK T1 13.8  117043 DUNNELLPK_X3  115  1  
[101] 117035 PAWTUCKET_X3  115  117043 DUNNELLPK_X3  115  1  
[101] 117014 PHILLIP X3_T  115  117043 DUNNELLPK_X3  115  1  
[101] 117014 PHILLIP X3_T  115  117350 PHILLIPDAL 1  115  1  
[101] 115743 GRAND ARMY    115  117286 RIE_X3N_NGR   115  1  
[101] 117014 PHILLIP X3_T  115  117286 RIE_X3N_NGR   115  1  
[101]117400 PHILIPDL T1X 23.0  -> 117398 PHILIPDL T2X 23.0 
[101]117400 PHILIPDL T1X 23.0  -> 117398 PHILIPDL T2X 23.0",DC_P11_X3N_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113014,THORNDIKE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,539.22,338.0,4.0,4.0,0,113014 THORNDIKE     115  116116 ES_X176_NGR   115  1,0.63,High Risk Upgrade,42.198958,-72.344603,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.6,115,BRANCH_OPEN,[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1,LN_354,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117307,PHILLIPDAL 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,57.0,338.0,49.0,48.0,0,117333 PHILLIP 83_T  115  117576 FIRST_ST      115  1,-1.0,High Risk Upgrade,41.84508,-71.366668,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,16.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117576,FIRST_ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,337.8,338.0,49.0,48.0,0,117333 PHILLIP 83_T  115  117576 FIRST_ST      115  1,-1.0,High Risk Upgrade,41.85008,-71.361668,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,16.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113966,BILERCA K137,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,354.0,337.0,48.0,-49.0,0,113966 BILERCA K137  115  113968 BILERCA 37_T  115  1,-0.95,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.73,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113966,BILERCA K137,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,354.0,337.0,48.0,-49.0,0,113966 BILERCA K137  115  113968 BILERCA 37_T  115  1,-0.95,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.73,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114725,WALLACE_T146,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,372.02,336.0,102.0,104.0,0,114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1,-0.9,High Risk Upgrade,42.536148,-71.070137,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,43.4,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100221,KIMBALL RD 3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,470.54,333.0,31.0,32.0,0,100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2,-0.71,High Risk Upgrade,44.151901,-70.633826,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,18.17,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
SWSHUNT_OUTAGE","[101] 100103 KIMBALL RD 1  115  100106 RAYMOND       115  1  
[101] 100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1  
[101] 100102 NORWAY        115  100220 KIMBALL RD 2  115  1  
[101] 100103 KIMBALL RD 1  115  100220 KIMBALL RD 2  115  1  
[101] 100220 KIMBALL RD 2  115  100221 KIMBALL RD 3  115  1  
[101] 100451 KIMBALL ROAD 34.5  100103 KIMBALL RD 1  115  1  
[101]100222 KIMBALL RD_C  115",BF_KIMBL_B12,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113987,TEWKSBURY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2200.68,330.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.15,Medium Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.23,115,BRANCH_OPEN,[101] 113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,NF_M139-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113987,TEWKSBURY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2200.68,330.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.15,Medium Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.23,115,BRANCH_OPEN,[101] 113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,NF_M139-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113992,W ANDOVER_51,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,349.09,330.0,47.0,42.0,0,113989 TWKSBRY 51_J  115  113992 W ANDOVER_51  115  1,-0.94,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.42,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113992,W ANDOVER_51,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,349.09,330.0,47.0,42.0,0,113989 TWKSBRY 51_J  115  113992 W ANDOVER_51  115  1,-0.94,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.42,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114073,TEWKSBURY_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,330.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.15,Medium Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.23,115,BRANCH_OPEN,[101] 113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,NF_M139-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114073,TEWKSBURY_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,330.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.15,Medium Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.23,115,BRANCH_OPEN,[101] 113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,NF_M139-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114074,TEWKSBURY_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,330.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.15,Medium Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.23,115,BRANCH_OPEN,[101] 113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,NF_M139-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114074,TEWKSBURY_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,330.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.15,Medium Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.23,115,BRANCH_OPEN,[101] 113969 BILERCA 39_T  115  113987 TEWKSBURY     115  1,NF_M139-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100127,SPRING ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,392.4,329.0,27.0,-26.0,0,100127 SPRING ST     115  100185 WESTBROOK     115  2,-0.84,High Risk Upgrade,43.651556,-70.360507,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,8.77,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110795,FRAMINGHAM,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,847.18,328.0,183.0,183.0,0,110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1,0.39,High Risk Upgrade,42.268289,-71.398398,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Transformer,False,41.04,230/115,"BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE","[101] 110770 W MEDWAY A    345  110780 WEST WALPOLE  345  2  
[101] 110770 W MEDWAY A    345  110772 W MEDWAY B    345  1  
[101]110784 W.WALPOLE_R   345",BF_WMDWY_112,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117035,PAWTUCKET_X3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,160.0,323.0,2.0,-2.0,0,117036 PAWTUCKET_T7  115  117044 DUNNELLPK_T7  115  1,-1.0,High Risk Upgrade,41.867263,-71.381651,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,11.3,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE","[101] 117013 P11_TAP       115  117293 RIE_P11_NGR2  115  1  
[101] 117007 PAWTUCKT P11  115  117293 RIE_P11_NGR2  115  1  
[101] 117013 P11_TAP       115  117292 RIE_P11_NGR1  115  1  
[101] 117008 VALLEY P11    115  117292 RIE_P11_NGR1  115  1  
[101] 117003 ROBINSON AVE  115  117013 P11_TAP       115  1  
[101] 117350 PHILLIPDAL 1  115  117400 PHILIPDL T1X 23.0  1  
[101] 117045 DUNNELLPK T1 13.8  117043 DUNNELLPK_X3  115  1  
[101] 117035 PAWTUCKET_X3  115  117043 DUNNELLPK_X3  115  1  
[101] 117014 PHILLIP X3_T  115  117043 DUNNELLPK_X3  115  1  
[101] 117014 PHILLIP X3_T  115  117350 PHILLIPDAL 1  115  1  
[101] 115743 GRAND ARMY    115  117286 RIE_X3N_NGR   115  1  
[101] 117014 PHILLIP X3_T  115  117286 RIE_X3N_NGR   115  1  
[101]117400 PHILIPDL T1X 23.0  -> 117398 PHILIPDL T2X 23.0 
[101]117400 PHILIPDL T1X 23.0  -> 117398 PHILIPDL T2X 23.0",DC_P11_X3N_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113263,CARPENTER HL,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1533.7,322.0,7.0,-8.0,0,113012 PALMER        115  113014 THORNDIKE     115  1,-0.21,High Risk Upgrade,42.128754,-71.997072,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.05,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116059 ES_301_NGR    345  1  
[101] 113263 CARPENTER HL  345  116059 ES_301_NGR    345  1  
[101] 113263 CARPENTER HL  345  113264 MILLBURY      345  1",LN_301_302,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113979,MEADOWBRK T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.78,322.0,78.0,-79.0,0,113979 MEADOWBRK T2  115  113986 SANDY POND    115  1,-0.86,High Risk Upgrade,42.612157,-71.32608,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,32.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113979,MEADOWBRK T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.78,322.0,78.0,-79.0,0,113979 MEADOWBRK T2  115  113986 SANDY POND    115  1,-0.86,High Risk Upgrade,42.612157,-71.32608,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,32.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113981,N CHLMSFD_61,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.78,322.0,78.0,-79.0,0,113979 MEADOWBRK T2  115  113986 SANDY POND    115  1,-0.86,High Risk Upgrade,42.636386,-71.377567,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,32.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113981,N CHLMSFD_61,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.78,322.0,78.0,-79.0,0,113979 MEADOWBRK T2  115  113986 SANDY POND    115  1,-0.86,High Risk Upgrade,42.636386,-71.377567,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,32.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114079,MEADOWBRK T4,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.0,322.0,78.0,-79.0,0,113979 MEADOWBRK T2  115  113986 SANDY POND    115  1,-0.86,High Risk Upgrade,42.617157,-71.32108,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,32.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114079,MEADOWBRK T4,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.0,322.0,78.0,-79.0,0,113979 MEADOWBRK T2  115  113986 SANDY POND    115  1,-0.86,High Risk Upgrade,42.617157,-71.32108,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,32.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114081,PWRCORD_137,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,371.33,322.0,75.0,-75.0,0,113987 TEWKSBURY     115  114081 PWRCORD_137   115  1,0.87,High Risk Upgrade,42.599282,-71.260511,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.8,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114081,PWRCORD_137,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,371.33,322.0,75.0,-75.0,0,113987 TEWKSBURY     115  114081 PWRCORD_137   115  1,0.87,High Risk Upgrade,42.599282,-71.260511,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.8,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114082,PWRCORD T2 H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,371.33,322.0,75.0,-75.0,0,113987 TEWKSBURY     115  114081 PWRCORD_137   115  1,0.87,High Risk Upgrade,42.599282,-71.260511,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.8,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114082,PWRCORD T2 H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,371.33,322.0,75.0,-75.0,0,113987 TEWKSBURY     115  114081 PWRCORD_137   115  1,0.87,High Risk Upgrade,42.599282,-71.260511,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.8,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117007,PAWTUCKT P11,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,322.4,322.0,2.0,-2.0,0,117036 PAWTUCKET_T7  115  117044 DUNNELLPK_T7  115  1,-1.0,High Risk Upgrade,41.867263,-71.381651,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,11.17,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117013 P11_TAP       115  117293 RIE_P11_NGR2  115  1  
[101] 117007 PAWTUCKT P11  115  117293 RIE_P11_NGR2  115  1  
[101] 117025 PAWTUCKT T74 13.8  117007 PAWTUCKT P11  115  1  
[101] 117007 PAWTUCKT P11  115  117035 PAWTUCKET_X3  115  1  
[101] 117045 DUNNELLPK T1 13.8  117043 DUNNELLPK_X3  115  1  
[101] 117035 PAWTUCKET_X3  115  117043 DUNNELLPK_X3  115  1  
[101] 117014 PHILLIP X3_T  115  117043 DUNNELLPK_X3  115  1  
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8 
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8 
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8 
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8",BF_PAWT_702,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117036,PAWTUCKET_T7,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,322.4,322.0,2.0,-2.0,0,117036 PAWTUCKET_T7  115  117044 DUNNELLPK_T7  115  1,-1.0,High Risk Upgrade,41.877452,-71.382381,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,11.18,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117013 P11_TAP       115  117293 RIE_P11_NGR2  115  1  
[101] 117007 PAWTUCKT P11  115  117293 RIE_P11_NGR2  115  1  
[101] 117013 P11_TAP       115  117292 RIE_P11_NGR1  115  1  
[101] 117008 VALLEY P11    115  117292 RIE_P11_NGR1  115  1  
[101] 117003 ROBINSON AVE  115  117013 P11_TAP       115  1  
[101] 117025 PAWTUCKT T74 13.8  117007 PAWTUCKT P11  115  1  
[101] 117007 PAWTUCKT P11  115  117035 PAWTUCKET_X3  115  1  
[101] 117007 PAWTUCKT P11  115  117036 PAWTUCKET_T7  115  1  
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8 
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8 
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8 
[101]117025 PAWTUCKT T74 13.8  -> 117026 PAWTUCKT T73 13.8",BF_PAWT_7118,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119541,BROOKLYN_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,462.69,321.0,28.0,28.0,0,119514 KILLINGLY     115  119541 BROOKLYN_T    115  1,-0.69,High Risk Upgrade,41.816686,-71.914607,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,9.59,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114741,BEAVER POND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,582.08,319.0,22.0,13.0,0,114741 BEAVER POND   115  114776 UNION STREET  115  1,0.55,High Risk Upgrade,42.081169,-71.423245,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.77,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110866 MEDWAY        115  110895 WEST WALPOLE  115  1  
[101] 110866 MEDWAY        115  110895 WEST WALPOLE  115  2",BF_WWALP_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114741,BEAVER POND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,582.08,319.0,22.0,13.0,0,114741 BEAVER POND   115  114776 UNION STREET  115  1,0.55,High Risk Upgrade,42.081169,-71.423245,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.77,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110866 MEDWAY        115  110895 WEST WALPOLE  115  1  
[101] 110866 MEDWAY        115  110895 WEST WALPOLE  115  2",BF_WWALP_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115477,RAYNHAM_U6,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,319.1,319.0,4.0,4.0,0,115451 BRIDGEWATER   115  115477 RAYNHAM_U6    115  1,-1.0,High Risk Upgrade,41.894263,-71.076522,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.4,115,BRANCH_OPEN,[101] 115711 POTTERSVILLE  115  115714 DIGHTON_U6    115  1,NF_U6-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115507,COUNTY ST U6,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,319.1,319.0,4.0,4.0,0,115451 BRIDGEWATER   115  115477 RAYNHAM_U6    115  1,-1.0,High Risk Upgrade,41.855235,-71.106306,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.4,115,BRANCH_OPEN,[101] 115711 POTTERSVILLE  115  115714 DIGHTON_U6    115  1,NF_U6-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115713,DIGHTON U6_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,319.1,319.0,4.0,4.0,0,115451 BRIDGEWATER   115  115477 RAYNHAM_U6    115  1,-1.0,High Risk Upgrade,41.816206,-71.13609,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.4,115,BRANCH_OPEN,[101] 115711 POTTERSVILLE  115  115714 DIGHTON_U6    115  1,NF_U6-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115714,DIGHTON_U6,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,319.1,319.0,4.0,4.0,0,115451 BRIDGEWATER   115  115477 RAYNHAM_U6    115  1,-1.0,High Risk Upgrade,41.831582,-71.124866,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.4,115,BRANCH_OPEN,[101] 115711 POTTERSVILLE  115  115714 DIGHTON_U6    115  1,NF_U6-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100750,DOGTOWN ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,318.3,318.0,3.0,0.0,0,100108 DETROIT       115  100750 DOGTOWN ROAD  115  1,-1.0,High Risk Upgrade,44.797957,-69.357255,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,5.05,115,BRANCH_TOISL,[101] 100157 GUILFORD      115  100746 BING POI      115  1,LN_286,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106106,FIFTEENMILEF,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,422.46,318.0,60.0,-61.0,0,106003 COMERFORD     230  106008 LTLTN_T-D204  230  1,0.75,High Risk Upgrade,44.348092,-71.793558,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,26.93,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106071 LTLTN_T-C203  230  1,NF_C203-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106106,FIFTEENMILEF,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,422.46,318.0,60.0,-61.0,0,106003 COMERFORD     230  106008 LTLTN_T-D204  230  1,0.75,High Risk Upgrade,44.348092,-71.793558,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,26.93,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106071 LTLTN_T-C203  230  1,NF_C203-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113302,LITCHFLD_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,336.53,317.0,16.0,17.0,0,113292 PRATTS JCT    115  113302 LITCHFLD_TAP  115  1,-0.94,High Risk Upgrade,42.508529,-71.745504,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.41,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115743,GRAND ARMY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1291.31,317.0,58.0,59.0,0,115743 GRAND ARMY    115  115744 W4S TAP       115  1,0.25,High Risk Upgrade,41.778938,-71.278457,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,28.95,115,"BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115725 HATHWAY ST A  115  115726 HATHWAY ST B  115  1  
[101] 115734 SWANSEA 11A  13.8  115712 SWANSEA       115  1  
[101] 115712 SWANSEA       115  115743 GRAND ARMY    115  1  
[101] 115726 HATHWAY ST B  115  115744 W4S TAP       115  1  
[101] 115725 HATHWAY ST A  115  115745 X3S TAP       115  1  
[101] 115711 POTTERSVILLE  115  115745 X3S TAP       115  1  
[101] 115743 GRAND ARMY    115  115745 X3S TAP       115  1  
[101]115734 SWANSEA 11A  13.8  -> 115735 SWANSEA 11B  13.8 
[101]115734 SWANSEA 11A  13.8  -> 115735 SWANSEA 11B  13.8 
[101]115734 SWANSEA 11A  13.8  -> 115735 SWANSEA 11B  13.8 
[101]115734 SWANSEA 11A  13.8  -> 115735 SWANSEA 11B  13.8",BF_GRND_43,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113995,N READING_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,513.15,316.0,82.0,84.0,0,114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1,-0.62,High Risk Upgrade,42.56701,-71.098504,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113995,N READING_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,513.15,316.0,82.0,84.0,0,114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1,-0.62,High Risk Upgrade,42.56701,-71.098504,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114687,N READING 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,316.0,82.0,84.0,0,114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1,-0.62,High Risk Upgrade,42.56701,-71.098504,Middlesex,ISO-NE,MA,MA_NREADNG_M,2026-06-27,ISO-NE,Branch,False,35.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114724,WALLACE_S145,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,352.14,316.0,82.0,84.0,0,114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1,-0.9,High Risk Upgrade,42.536148,-71.070137,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113968,BILERCA 37_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,436.75,314.0,83.0,84.0,0,113968 BILERCA 37_T  115  114081 PWRCORD_137   115  1,0.72,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,29.72,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113968,BILERCA 37_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,436.75,314.0,83.0,84.0,0,113968 BILERCA 37_T  115  114081 PWRCORD_137   115  1,0.72,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,29.72,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117465,KILVERT_188,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,319.01,312.0,78.0,78.0,0,117327 DRUMROCK      115  117465 KILVERT_188   115  1,-0.98,High Risk Upgrade,41.727505,-71.44961,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,33.11,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106011,DUNBARTAN TP,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,618.3,311.0,67.0,6.0,0,106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1,0.5,High Risk Upgrade,43.064391,-71.579872,Merrimack,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,19.51,230,"BRANCH_OPEN 
BRANCH_TOISL","[101] 106003 COMERFORD     230  106012 N.LITCHFLD1   230  1  
[101] 106003 COMERFORD     230  106060 MONROE 2      230  2",BF_CMFD_A201,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106011,DUNBARTAN TP,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,618.3,311.0,67.0,6.0,0,106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1,0.5,High Risk Upgrade,43.064391,-71.579872,Merrimack,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,19.51,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,LN_A201,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114776,UNION STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,557.03,310.0,23.0,11.0,0,114757 S WRENTHM_29  115  114776 UNION STREET  115  1,-0.56,High Risk Upgrade,42.055562,-71.38623,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.84,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114776,UNION STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,557.03,310.0,23.0,11.0,0,114757 S WRENTHM_29  115  114776 UNION STREET  115  1,-0.56,High Risk Upgrade,42.055562,-71.38623,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.84,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115161,QP1320_MPT_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,310.0,21.0,-21.0,0,115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1,-0.66,High Risk Upgrade,42.19471,-71.742074,Worcester,ISO-NE,MA,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,7.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115161,QP1320_MPT_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,310.0,21.0,-21.0,0,115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1,-0.66,High Risk Upgrade,42.19471,-71.742074,Worcester,ISO-NE,MA,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,7.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115162,QP1320_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,467.84,310.0,21.0,-21.0,0,115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1,-0.66,High Risk Upgrade,42.19471,-71.742074,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115162,QP1320_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,467.84,310.0,21.0,-21.0,0,115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1,-0.66,High Risk Upgrade,42.19471,-71.742074,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115165,QP1320_LD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,310.0,21.0,-21.0,0,115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1,-0.66,High Risk Upgrade,42.19471,-71.742074,Worcester,ISO-NE,MA,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,7.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115165,QP1320_LD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,310.0,21.0,-21.0,0,115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1,-0.66,High Risk Upgrade,42.19471,-71.742074,Worcester,ISO-NE,MA,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,7.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
