Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_114756,READ ST_V148,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,430.54,309.0,21.0,22.0,0,114736 V148_TAP      115  114756 READ ST_V148  115  1,-0.72,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.44,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114756,READ ST_V148,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,430.54,309.0,21.0,22.0,0,114736 V148_TAP      115  114756 READ ST_V148  115  1,-0.72,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.44,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114869,READ ST_F184,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,169.0,309.0,21.0,22.0,0,114736 V148_TAP      115  114756 READ ST_V148  115  1,-0.72,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.44,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114869,READ ST_F184,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,169.0,309.0,21.0,22.0,0,114736 V148_TAP      115  114756 READ ST_V148  115  1,-0.72,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.44,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113284,GREENDALE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,308.0,308.0,8.0,-7.0,0,113286 MILLBURY      115  113290 NASHUA ST     115  1,-1.0,High Risk Upgrade,42.31805,-71.79429,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,22.72,115,BRANCH_OPEN,[101] 113284 GREENDALE     115  113299 WACHUSETT     115  1,NF_O141W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110869,W FRAMINGHAM,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,305.9,306.0,33.0,-25.0,0,114755 NORTHBORO RD  115  115027 NG513-507NST  115  1,-1.0,High Risk Upgrade,42.298216,-71.481431,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,29.63,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN","[101] 110866 MEDWAY        115  110879 HOLLISTON     115  1  
[101] 110868 SHERBORN      115  110879 HOLLISTON     115  1  
[101] 110868 SHERBORN      115  110869 W FRAMINGHAM  115  1  
[101] 111026 SHERBORN     14.4  110868 SHERBORN      115  1",BF_SHERBRN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110956,W FRMNGHAM_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,306.0,33.0,-25.0,0,114755 NORTHBORO RD  115  115027 NG513-507NST  115  1,-1.0,High Risk Upgrade,42.298216,-71.481431,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,29.61,115,"BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 110868 SHERBORN      115  110870 FRAMINGHAM    115  1  
[101] 110868 SHERBORN      115  110869 W FRAMINGHAM  115  1  
[101]110957 FRAMINGHAM_C  115 
[101] 111026 SHERBORN     14.4  110868 SHERBORN      115  2",BF_SHERBRN_2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119912,BEAN-HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,305.7,306.0,47.0,47.0,0,119718 MONTVILLE     115  119966 DUDLEY_T      115  1,-1.0,High Risk Upgrade,41.558914,-72.118565,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,37.11,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 119911 ES_1675_CMEC  115  119912 BEAN-HILL     115  1  
[101] 119583 TUNNEL        115  119911 ES_1675_CMEC  115  1  
[101] 121568 TUNNEL       23.0  119583 TUNNEL        115  2",LN_1675,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119966,DUDLEY_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,305.7,306.0,47.0,47.0,0,119718 MONTVILLE     115  119966 DUDLEY_T      115  1,-1.0,High Risk Upgrade,41.543266,-72.128278,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,37.1,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 119911 ES_1675_CMEC  115  119912 BEAN-HILL     115  1  
[101] 119583 TUNNEL        115  119911 ES_1675_CMEC  115  1  
[101] 119583 TUNNEL        115  119634 LEDYARD_J     115  1  
[101] 119648 ES_1911_CMEC  115  119651 BUDDINGTON    115  1  
[101] 119634 LEDYARD_J     115  119648 ES_1911_CMEC  115  1  
[101] 119634 LEDYARD_J     115  119700 GLS-FRY_1911  115  1  
[101] 121595 BEAN-HILL    34.5  119912 BEAN-HILL     115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  2  
[101] 119700 GLS-FRY_1911  115  119701 GLS-FRY_1787  115  1  
[101] 121611 GALES FERRY2 13.8  121612 GALES FERRY1 13.8  1  
[101] 121611 GALES FERRY2 13.8  119700 GLS-FRY_1911  115  2  
[101] 121568 TUNNEL       23.0  119583 TUNNEL        115  1  
[101] 121568 TUNNEL       23.0  119583 TUNNEL        115  2",BF_TUNNEL_01,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106012,N.LITCHFLD1,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,358.54,305.0,54.0,54.0,0,106012 N.LITCHFLD1   230  113955 TEWKSBURY     230  1,0.85,High Risk Upgrade,42.87373,-71.437463,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,20.96,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106012,N.LITCHFLD1,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,358.54,305.0,54.0,54.0,0,106012 N.LITCHFLD1   230  113955 TEWKSBURY     230  1,0.85,High Risk Upgrade,42.87373,-71.437463,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,20.96,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106015,GRANITE RDG2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,358.54,305.0,54.0,54.0,0,106012 N.LITCHFLD1   230  113955 TEWKSBURY     230  1,0.85,High Risk Upgrade,42.904699,-71.423987,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,20.96,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106015,GRANITE RDG2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,358.54,305.0,54.0,54.0,0,106012 N.LITCHFLD1   230  113955 TEWKSBURY     230  1,0.85,High Risk Upgrade,42.904699,-71.423987,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,20.96,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115460,MILL ST M1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,304.5,305.0,48.0,49.0,0,115459 E BRIDGWATER  115  115460 MILL ST M1    115  1,-1.0,High Risk Upgrade,41.995502,-70.937925,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,47.83,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 115446 BRIDGEWATER   345  115451 BRIDGEWATER   115  2  
[101] 115694 NGR_E1_MGE    115  115696 MIDDLEBORO    115  1  
[101] 115451 BRIDGEWATER   115  115694 NGR_E1_MGE    115  1",BF_BRGWTR_20,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115466,PLYMOUTH_S9,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,304.8,305.0,98.0,100.0,0,115452 AUBURN ST     115  115466 PLYMOUTH_S9   115  1,-1.0,High Risk Upgrade,42.100511,-70.92603,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,47.25,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115467,HANOVER S9_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,304.8,305.0,98.0,100.0,0,115452 AUBURN ST     115  115466 PLYMOUTH_S9   115  1,-1.0,High Risk Upgrade,42.10151,-70.831419,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,47.25,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119736,COHANZIE_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,305.0,305.0,41.0,40.0,0,119718 MONTVILLE     115  119736 COHANZIE_J    115  1,-1.0,High Risk Upgrade,41.393393,-72.144679,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,21.52,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 119718 MONTVILLE     115  119759 1605_T        115  1  
[101] 119745 WILLIAMS A2   115  119759 1605_T        115  1  
[101] 119759 1605_T        115  119768 WATERFORD     115  1  
[101] 119768 WATERFORD     115  119777 FLANDERS      115  1  
[101] 121711 FLANDERS     23.0  119777 FLANDERS      115  2  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  1  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  2  
[101] 121679 WILLIAMS 2X  13.2  119745 WILLIAMS A2   115  2",BF_WTRFRD_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119777,FLANDERS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,305.0,305.0,41.0,40.0,0,119718 MONTVILLE     115  119736 COHANZIE_J    115  1,-1.0,High Risk Upgrade,41.361757,-72.210089,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,21.52,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 119718 MONTVILLE     115  119759 1605_T        115  1  
[101] 119745 WILLIAMS A2   115  119759 1605_T        115  1  
[101] 119759 1605_T        115  119768 WATERFORD     115  1  
[101] 119768 WATERFORD     115  119777 FLANDERS      115  1  
[101] 121711 FLANDERS     23.0  119777 FLANDERS      115  2  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  1  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  2  
[101] 121679 WILLIAMS 2X  13.2  119745 WILLIAMS A2   115  2",BF_WTRFRD_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117308,WARREN T6,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,318.31,304.0,35.0,-36.0,0,117298 RIE_E183_NG   115  117340 WARREN_83     115  1,-0.96,High Risk Upgrade,41.733899,-71.280868,Bristol,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,13.11,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117421,KILVERT_187,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,310.91,304.0,70.0,70.0,0,117327 DRUMROCK      115  117421 KILVERT_187   115  1,-0.98,High Risk Upgrade,41.727505,-71.44961,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,29.81,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114764,S RANDLPH509,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,407.04,302.0,75.0,76.0,0,110900 HOLBROOK      115  114764 S RANDLPH509  115  1,-0.74,High Risk Upgrade,42.154476,-71.04253,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.02,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114764,S RANDLPH509,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,407.04,302.0,75.0,76.0,0,110900 HOLBROOK      115  114764 S RANDLPH509  115  1,-0.74,High Risk Upgrade,42.154476,-71.04253,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.02,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115446,BRIDGEWATER,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1324.27,302.0,120.0,119.0,0,115446 BRIDGEWATER   345  115451 BRIDGEWATER   115  2,0.23,High Risk Upgrade,41.97232,-71.016954,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,36.01,345/115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 115013 NGR_356_NST   345  115446 BRIDGEWATER   345  1  
[101] 111133 CARVER        345  115013 NGR_356_NST   345  1  
[101] 115446 BRIDGEWATER   345  115451 BRIDGEWATER   115  1",BF_BRGWTR_70,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106003,COMERFORD,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,747.87,301.0,58.0,55.0,0,106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,0.4,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,21.92,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106006,COMERFORD T3,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,301.0,58.0,55.0,0,106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,0.4,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,21.92,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106007,COMERFORD T4,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,301.0,58.0,55.0,0,106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,0.4,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,21.92,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106029,COMRFRD T3T4,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,747.87,301.0,58.0,55.0,0,106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,0.4,High Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,21.92,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106060,MONROE 2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,301.0,58.0,55.0,0,106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,0.4,High Risk Upgrade,44.320837,-72.003209,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,21.92,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106064,MONROE_C2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,301.0,58.0,55.0,0,106003 COMERFORD     230  106012 N.LITCHFLD1   230  1,0.4,High Risk Upgrade,44.320837,-72.003209,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,21.92,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1,NF_B202N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115464,PLYMOUTH_C3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,299.8,300.0,93.0,95.0,0,115452 AUBURN ST     115  115464 PLYMOUTH_C3   115  1,-1.0,High Risk Upgrade,42.100511,-70.92603,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,44.81,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115473,PLYMOUTH,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.0,300.0,93.0,95.0,0,115452 AUBURN ST     115  115464 PLYMOUTH_C3   115  1,-1.0,High Risk Upgrade,42.100511,-70.92603,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,44.81,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106018,PELHAM_Y151,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,544.75,298.0,9.0,9.0,0,106018 PELHAM_Y151   115  113970 DRACUT JCT    115  1,0.55,High Risk Upgrade,42.736624,-71.309852,Hillsborough,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,18.48,115,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113972 E METHUEN_33  115  114008 E METHUEN    13.2  1  
[101] 113972 E METHUEN_33  115  113993 WARD HILL     115  1  
[101] 113952 WARD HILL     345  113993 WARD HILL     115  1  
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2 
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2 
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2 
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2",BF_WDHL_G133,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106018,PELHAM_Y151,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,544.75,298.0,9.0,9.0,0,106018 PELHAM_Y151   115  113970 DRACUT JCT    115  1,0.55,High Risk Upgrade,42.736624,-71.309852,Hillsborough,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,18.48,115,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113972 E METHUEN_33  115  114008 E METHUEN    13.2  1  
[101] 113972 E METHUEN_33  115  113993 WARD HILL     115  1  
[101] 113952 WARD HILL     345  113993 WARD HILL     115  1  
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2 
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2 
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2 
[101]114008 E METHUEN    13.2  -> 114014 E METHUEN 2  13.2",BF_WDHL_G133,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117309,WARREN T5,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,313.53,298.0,29.0,-29.0,0,117296 RIE_F184_NGR  115  117341 WARREN_84     115  1,-0.95,High Risk Upgrade,41.733899,-71.280868,Bristol,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,10.7,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117323,BRISTOL RI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,55.0,298.0,29.0,-29.0,0,117296 RIE_F184_NGR  115  117341 WARREN_84     115  1,-0.95,High Risk Upgrade,41.694563,-71.268442,Bristol,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,10.7,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106008,LTLTN_T-D204,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,358.56,297.0,62.0,-63.0,0,106071 LTLTN_T-C203  230  106105 FIFTEENMILEF  230  1,0.83,High Risk Upgrade,44.329062,-71.884754,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,28.72,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106008 LTLTN_T-D204  230  1,NF_D204-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106008,LTLTN_T-D204,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,358.56,297.0,62.0,-63.0,0,106071 LTLTN_T-C203  230  106105 FIFTEENMILEF  230  1,0.83,High Risk Upgrade,44.329062,-71.884754,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,28.72,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106008 LTLTN_T-D204  230  1,NF_D204-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106071,LTLTN_T-C203,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.06,297.0,63.0,-64.0,0,106008 LTLTN_T-D204  230  106105 FIFTEENMILEF  230  1,0.83,High Risk Upgrade,44.329062,-71.884754,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,28.73,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106071 LTLTN_T-C203  230  1,NF_C203-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106071,LTLTN_T-C203,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.06,297.0,63.0,-64.0,0,106008 LTLTN_T-D204  230  106105 FIFTEENMILEF  230  1,0.83,High Risk Upgrade,44.329062,-71.884754,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,28.73,230,BRANCH_OPEN,[101] 106003 COMERFORD     230  106071 LTLTN_T-C203  230  1,NF_C203-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117317,LINCOLNAV_87,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,308.21,297.0,63.0,-63.0,0,117358 AMTRAK_187    115  117421 KILVERT_187   115  1,-0.96,High Risk Upgrade,41.750335,-71.439137,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,26.93,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117335,PONTIACAV_87,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,306.92,297.0,63.0,-63.0,0,117358 AMTRAK_187    115  117421 KILVERT_187   115  1,-0.97,High Risk Upgrade,41.735832,-71.4554,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,26.93,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117358,AMTRAK_187,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,305.29,297.0,63.0,-63.0,0,117358 AMTRAK_187    115  117421 KILVERT_187   115  1,-0.97,High Risk Upgrade,41.731668,-71.452505,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,26.93,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113282,FLAGG POND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,340.8,296.0,17.0,-17.0,0,113282 FLAGG POND    115  115004 NG_J136S_FGE  115  1,-0.87,High Risk Upgrade,42.550591,-71.843706,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.14,115,"BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113305 ASHBRNHM 135  115  113863 ASHBURNHM  2 13.8  1  
INVALID EVENT
[101] 113297 E.WNCH_I135   115  113305 ASHBRNHM 135  115  1  
[101] 113282 FLAGG POND    115  115001 NG_I135_FGE   115  1  
[101] 113305 ASHBRNHM 135  115  115001 NG_I135_FGE   115  1  
[101] 105001 ES_I135_NGR   115  113297 E.WNCH_I135   115  1  
[101] 104990 FITZWILLIAM   115  105001 ES_I135_NGR   115  1  
[101] 113282 FLAGG POND    115  115002 NG_I135S_FGE  115  1  
[101] 113292 PRATTS JCT    115  115002 NG_I135S_FGE  115  1  
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8 
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8 
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8 
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8",BF_FLAG_1235,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100945,QP1097_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,351.23,295.0,13.0,-9.0,0,100230 LARRABEE RD   115  100945 QP1097_POI    115  1,0.84,High Risk Upgrade,44.059019,-70.059843,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,9.1,115,BRANCH_OPEN,[101] 100005 COOPERS MILL  345  100095 LARRABEE RD   345  1,LN_3025,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100946,QP1097_3X_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,125.0,295.0,13.0,-9.0,0,100230 LARRABEE RD   115  100945 QP1097_POI    115  1,0.84,High Risk Upgrade,44.059019,-70.059843,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,9.1,115,BRANCH_OPEN,[101] 100005 COOPERS MILL  345  100095 LARRABEE RD   345  1,LN_3025,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106010,MOORE D-204,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,293.56,293.0,46.0,47.0,0,106010 MOORE D-204   230  106116 NEP_230B_GRH  230  1,1.0,High Risk Upgrade,44.335928,-71.874936,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,13.64,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106010,MOORE D-204,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,293.56,293.0,46.0,47.0,0,106010 MOORE D-204   230  106116 NEP_230B_GRH  230  1,1.0,High Risk Upgrade,44.335928,-71.874936,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,13.64,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106105,FIFTEENMILEF,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,343.26,293.0,62.0,-63.0,0,106071 LTLTN_T-C203  230  106105 FIFTEENMILEF  230  1,0.85,High Risk Upgrade,44.332495,-71.879845,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,29.76,230,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 106003 COMERFORD     230  106008 LTLTN_T-D204  230  1  
[101] 106008 LTLTN_T-D204  230  106105 FIFTEENMILEF  230  1  
[101] 104002 ES_D204_NGR   230  104003 LITTLTN-D204  230  1  
[101] 104002 ES_D204_NGR   230  106008 LTLTN_T-D204  230  1  
[101] 106003 COMERFORD     230  106059 MONROE 1      230  1  
[101] 104264 LITTLETON     115  104003 LITTLTN-D204  230  1",BF_CMFD_D204,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106105,FIFTEENMILEF,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,343.26,293.0,62.0,-63.0,0,106071 LTLTN_T-C203  230  106105 FIFTEENMILEF  230  1,0.85,High Risk Upgrade,44.332495,-71.879845,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,29.76,230,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 106003 COMERFORD     230  106008 LTLTN_T-D204  230  1  
[101] 106008 LTLTN_T-D204  230  106105 FIFTEENMILEF  230  1  
[101] 104002 ES_D204_NGR   230  104003 LITTLTN-D204  230  1  
[101] 104002 ES_D204_NGR   230  106008 LTLTN_T-D204  230  1  
[101] 106003 COMERFORD     230  106059 MONROE 1      230  1  
[101] 104264 LITTLETON     115  104003 LITTLTN-D204  230  1",BF_CMFD_D204,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117316,LINCOLNAV_88,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,303.93,293.0,59.0,-59.0,0,117359 AMTRAK_188    115  117465 KILVERT_188   115  1,-0.96,High Risk Upgrade,41.750335,-71.439137,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,24.99,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117318,PONTIACAV_88,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,302.66,293.0,59.0,-59.0,0,117359 AMTRAK_188    115  117465 KILVERT_188   115  1,-0.97,High Risk Upgrade,41.735832,-71.4554,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,24.99,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117359,AMTRAK_188,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,300.7,293.0,59.0,-59.0,0,117359 AMTRAK_188    115  117465 KILVERT_188   115  1,-0.97,High Risk Upgrade,41.731668,-71.452505,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,24.99,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105802,AMHERST,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,290.7,291.0,65.0,-63.0,0,105802 AMHERST      34.5  104167 AMHERST       345  1,-1.0,High Risk Upgrade,42.808985,-71.592749,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,80.55,35/345,"BRANCH_TOISL 
GEN_OUTAGE 
BRANCH_OPEN","[101] 104167 AMHERST       345  105801 AMHERST_SC1  13.8  1  
[101]105801 AMHERST_SC1  13.8  101  640  S1 Pgen= 0.0 MW Pmax= 0.0 MW
[101] 105802 AMHERST      34.5  104167 AMHERST       345  2",BF_AMHERST_CB2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113290,NASHUA ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,290.7,291.0,8.0,-7.0,0,113286 MILLBURY      115  113290 NASHUA ST     115  1,-1.0,High Risk Upgrade,42.284184,-71.799252,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.82,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 113284 GREENDALE     115  113362 GREENDALE    13.8  1  
[101] 113284 GREENDALE     115  113362 GREENDALE    13.8  2  
[101] 113290 NASHUA ST     115  113374 NASHUA ST    13.8  2  
[101] 113284 GREENDALE     115  113290 NASHUA ST     115  1  
[101] 113284 GREENDALE     115  113299 WACHUSETT     115  1",BF_GRNDAL_41,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119759,1605_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,297.88,291.0,48.0,48.0,0,119718 MONTVILLE     115  119759 1605_T        115  1,-0.98,High Risk Upgrade,41.393393,-72.144679,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,16.06,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN","[101] 119768 WATERFORD     115  119777 FLANDERS      115  1  
[101] 121711 FLANDERS     23.0  119777 FLANDERS      115  2  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  1",LN_1617,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119768,WATERFORD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,297.88,291.0,48.0,48.0,0,119718 MONTVILLE     115  119759 1605_T        115  1,-0.98,High Risk Upgrade,41.367,-72.16,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,16.06,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN","[101] 119768 WATERFORD     115  119777 FLANDERS      115  1  
[101] 121711 FLANDERS     23.0  119777 FLANDERS      115  2  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  1",LN_1617,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100160,WEST BUXTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,335.31,289.0,53.0,-54.0,0,100160 WEST BUXTON   115  100165 SOUTH GORHAM  115  1,-0.86,High Risk Upgrade,43.666742,-70.602188,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,28.46,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100163 MAGUIRE ROAD  115  100179 CYRO DRIVE    115  1  
[101] 100162 SANFORD       115  100179 CYRO DRIVE    115  1  
[101] 100179 CYRO DRIVE    115  100755 SANFRD SOLAR  115  1",BF_CYDR_K293-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113267,STERLING_TP1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,442.63,288.0,26.0,-25.0,0,113267 STERLING_TP1  115  113292 PRATTS JCT    115  1,-0.65,High Risk Upgrade,42.451949,-71.737348,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113415,STERLING 41N,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,12.0,288.0,26.0,-25.0,0,113267 STERLING_TP1  115  113292 PRATTS JCT    115  1,-0.65,High Risk Upgrade,42.451949,-71.737348,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113994,PINEHURST_39,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,568.64,288.0,37.0,-35.0,0,113957 N WOBURN39_T  115  115029 NGR_M139_NST  115  1,0.51,High Risk Upgrade,42.539104,-71.216579,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.49,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113994,PINEHURST_39,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,568.64,288.0,37.0,-35.0,0,113957 N WOBURN39_T  115  115029 NGR_M139_NST  115  1,0.51,High Risk Upgrade,42.539104,-71.216579,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.49,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114765,S RANDLPH508,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,377.38,287.0,60.0,59.0,0,110900 HOLBROOK      115  114765 S RANDLPH508  115  1,-0.76,High Risk Upgrade,42.154476,-71.04253,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,26.35,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114765,S RANDLPH508,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,377.38,287.0,60.0,59.0,0,110900 HOLBROOK      115  114765 S RANDLPH508  115  1,-0.76,High Risk Upgrade,42.154476,-71.04253,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,26.35,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113272,STERLING_TP2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,432.97,282.0,20.0,-18.0,0,113272 STERLING_TP2  115  113292 PRATTS JCT    115  1,-0.65,High Risk Upgrade,42.451949,-71.737348,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113416,STERLING 42N,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,12.0,282.0,20.0,-18.0,0,113272 STERLING_TP2  115  113292 PRATTS JCT    115  1,-0.65,High Risk Upgrade,42.451949,-71.737348,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114746,DEPOT ST29_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,374.78,281.0,40.0,-41.0,0,110866 MEDWAY        115  115024 NST_C129N_NG  115  1,0.75,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,29.47,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1",NF_D130-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114746,DEPOT ST29_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,374.78,281.0,40.0,-41.0,0,110866 MEDWAY        115  115024 NST_C129N_NG  115  1,0.75,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,29.47,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1",NF_D130-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114747,DEPOT ST30_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.52,281.0,38.0,-39.0,0,110866 MEDWAY        115  115026 NG201-501NST  115  1,0.75,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,29.68,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115037 NGR_C129N_MP  115  1  
