Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 114845 MLFD PWR29_T  115  115037 NGR_C129N_MP  115  1",NF_C129N-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114747,DEPOT ST30_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.52,281.0,38.0,-39.0,0,110866 MEDWAY        115  115026 NG201-501NST  115  1,0.75,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,29.68,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115037 NGR_C129N_MP  115  1  
[101] 114845 MLFD PWR29_T  115  115037 NGR_C129N_MP  115  1",NF_C129N-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113962,PINEHURST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,549.23,280.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.51,High Risk Upgrade,42.539104,-71.216579,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113962,PINEHURST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,549.23,280.0,45.0,-43.0,0,113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1,0.51,High Risk Upgrade,42.539104,-71.216579,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110833,KINGSTN ST B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,285.29,279.0,22.0,-18.0,0,110834 HIGH ST 510   115  110836 K STREET 1    115  1,-0.98,High Risk Upgrade,42.351012,-71.059674,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,47.02,115,BRANCH_OPEN,[101] 110831 KINGSTN ST E  115  110833 KINGSTN ST B  115  1,NF_385-510-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110832,KINGSTN ST A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,283.72,278.0,22.0,-17.0,0,110835 HIGH ST 511   115  110837 K STREET 2    115  1,-0.98,High Risk Upgrade,42.351012,-71.059674,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,46.18,115,BRANCH_OPEN,[101] 110831 KINGSTN ST E  115  110832 KINGSTN ST A  115  1,NF_385-511-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115476,RAYNHAM_S8,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,278.2,278.0,11.0,-11.0,0,115505 COUNTY ST S8  115  115720 S8_TAP        115  1,-1.0,High Risk Upgrade,41.891853,-71.06243,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.01,115,BRANCH_OPEN,[101] 115451 BRIDGEWATER   115  115476 RAYNHAM_S8    115  1,NF_S8-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115505,COUNTY ST S8,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,278.2,278.0,11.0,-11.0,0,115505 COUNTY ST S8  115  115720 S8_TAP        115  1,-1.0,High Risk Upgrade,41.853448,-71.083308,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.01,115,BRANCH_OPEN,[101] 115451 BRIDGEWATER   115  115476 RAYNHAM_S8    115  1,NF_S8-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106072,NGR_RE_LU,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,277.4,277.0,14.0,14.0,0,106023 GOLDEN ROCK   115  106072 NGR_RE_LU     115  1,-1.0,High Risk Upgrade,42.74262,-71.203544,Rockingham,ISO-NE,NH,BORDER-BUS,2026-06-27,ISO-NE,Branch,False,5.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106072,NGR_RE_LU,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,277.4,277.0,14.0,14.0,0,106023 GOLDEN ROCK   115  106072 NGR_RE_LU     115  1,-1.0,High Risk Upgrade,42.74262,-71.203544,Rockingham,ISO-NE,NH,BORDER-BUS,2026-06-27,ISO-NE,Branch,False,5.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103081,BOGGY BROOK,44.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,28.0,276.0,43.0,-44.0,0,103018 REBEL HILL    115  103148 CLIFTON       115  1,-1.0,High Risk Upgrade,44.577195,-68.453935,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,59.61,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100108 DETROIT       115  100210 BUCKSPORT     115  1  
[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BUCK_2052,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113982,N CHLMSFD_53,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,276.1,276.0,41.0,42.0,0,113980 MEADOWBRK T1  115  113982 N CHLMSFD_53  115  1,-1.0,High Risk Upgrade,42.636386,-71.377567,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113982,N CHLMSFD_53,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,276.1,276.0,41.0,42.0,0,113980 MEADOWBRK T1  115  113982 N CHLMSFD_53  115  1,-1.0,High Risk Upgrade,42.636386,-71.377567,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115449,DUPONT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,276.4,276.0,30.0,-30.0,0,115449 DUPONT        115  115452 AUBURN ST     115  1,-1.0,High Risk Upgrade,42.075449,-71.004365,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.15,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 115446 BRIDGEWATER   345  115451 BRIDGEWATER   115  1  
[101] 115449 DUPONT        115  115451 BRIDGEWATER   115  1",BF_BRGWTR_49,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100180,LOVELL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,291.94,275.0,50.0,-51.0,0,100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1,-0.94,High Risk Upgrade,44.122024,-70.888726,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100197,LN214 STR#5,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,278.97,275.0,50.0,-51.0,0,100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1,-0.99,High Risk Upgrade,44.136962,-70.761276,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113292,PRATTS JCT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,725.48,273.0,22.0,20.0,0,113267 STERLING_TP1  115  113299 WACHUSETT     115  1,0.38,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.84,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113303 LAUREL CIRCL  115  113986 SANDY POND    115  1  
[101] 113292 PRATTS JCT    115  113303 LAUREL CIRCL  115  1  
[101] 113303 LAUREL CIRCL  115  113377 LAUREL CIRCL 13.8  1  
[101] 113272 STERLING_TP2  115  113292 PRATTS JCT    115  1  
[101] 113272 STERLING_TP2  115  113416 STERLING 42N  115  1  
[101] 113272 STERLING_TP2  115  113299 WACHUSETT     115  1  
[101] 113895 STERLING T1  13.8  113416 STERLING 42N  115  1  
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8 
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8 
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8 
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8",BF_PRAT_8-42,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113418,PRATTS JCT_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,273.0,22.0,20.0,0,113267 STERLING_TP1  115  113299 WACHUSETT     115  1,0.38,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.84,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113303 LAUREL CIRCL  115  113986 SANDY POND    115  1  
[101] 113292 PRATTS JCT    115  113303 LAUREL CIRCL  115  1  
[101] 113303 LAUREL CIRCL  115  113377 LAUREL CIRCL 13.8  1  
[101] 113272 STERLING_TP2  115  113292 PRATTS JCT    115  1  
[101] 113272 STERLING_TP2  115  113416 STERLING 42N  115  1  
[101] 113272 STERLING_TP2  115  113299 WACHUSETT     115  1  
[101] 113895 STERLING T1  13.8  113416 STERLING 42N  115  1  
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8 
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8 
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8 
[101]113895 STERLING T1  13.8  -> 113894 STERLING T2  13.8",BF_PRAT_8-42,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100502,GOOSEFARE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,285.28,272.0,39.0,27.0,0,100129 LOUDEN        115  100502 GOOSEFARE     115  1,-0.95,High Risk Upgrade,43.529255,-70.503166,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.68,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100670,QP1086_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,510.03,272.0,24.0,-22.0,0,100110 HIGHLAND      115  100670 QP1086_POI    115  1,0.53,High Risk Upgrade,44.216667,-69.380452,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,8.09,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100671,QP1086,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,79.0,272.0,24.0,-22.0,0,100110 HIGHLAND      115  100670 QP1086_POI    115  1,0.53,High Risk Upgrade,44.216667,-69.380452,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,8.09,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100957,QP1190_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,272.0,24.0,-22.0,0,100110 HIGHLAND      115  100670 QP1086_POI    115  1,0.53,High Risk Upgrade,43.991499,-69.276335,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,8.09,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119664,WHIPPLE_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,331.12,271.0,14.0,8.0,0,119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1,-0.82,High Risk Upgrade,41.397556,-72.03187,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,21.38,115,BRANCH_OPEN,[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1,NF_1280-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114739,UXBRIDGE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,493.73,270.0,26.0,-26.0,0,114739 UXBRIDGE      115  117290 RIE_Q143_NGR  115  1,-0.55,High Risk Upgrade,42.074062,-71.623084,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.49,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114739,UXBRIDGE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,493.73,270.0,26.0,-26.0,0,114739 UXBRIDGE      115  117290 RIE_Q143_NGR  115  1,-0.55,High Risk Upgrade,42.074062,-71.623084,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.49,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117305,KENYON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.7,270.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.438496,-71.632266,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,23.69,115,"BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117305 KENYON        115  117339 W KINGSTON    115  1  
[101] 117305 KENYON        115  117365 KENYON 1     12.5  1  
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5",LN_1870N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117348,WOOD RIVER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.7,270.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.427485,-71.704098,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,23.69,115,"BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117305 KENYON        115  117339 W KINGSTON    115  1  
[101] 117305 KENYON        115  117365 KENYON 1     12.5  1  
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5",LN_1870N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117391,WOOD RIVER 1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,91.0,270.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.427485,-71.704098,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,23.69,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117305 KENYON        115  117339 W KINGSTON    115  1  
[101] 117305 KENYON        115  117365 KENYON 1     12.5  1  
[101] 117439 W KINGSTN_85  115  117389 W KINGSTON 2 34.5  1  
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5",BF_WKGSTN_8A3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117392,WOOD RIVER 2,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,21.0,270.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.427485,-71.704098,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,23.69,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117305 KENYON        115  117339 W KINGSTON    115  1  
[101] 117305 KENYON        115  117365 KENYON 1     12.5  1  
[101] 117439 W KINGSTN_85  115  117389 W KINGSTON 2 34.5  1  
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5 
[101]117365 KENYON 1     12.5  -> 117366 KENYON 2     12.5",BF_WKGSTN_8A3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100164,WATERBORO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,339.57,269.0,23.0,-3.0,0,100163 MAGUIRE ROAD  115  100179 CYRO DRIVE    115  1,-0.79,High Risk Upgrade,43.576788,-70.695783,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,19.04,115,BRANCH_OPEN,[101] 100160 WEST BUXTON   115  100165 SOUTH GORHAM  115  1,NF_223,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106016,SLAYTON HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.1,269.0,18.0,8.0,0,107640 HARTFORD VT   115  109600 NGR_K26_VEL   115  1,-1.0,High Risk Upgrade,43.632555,-72.286528,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.03,115,BRANCH_OPEN,[101] 106016 SLAYTON HILL  115  106022 ASCUTNEY_TAP  115  1,NF_W149S-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106016,SLAYTON HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.1,269.0,18.0,8.0,0,107640 HARTFORD VT   115  109600 NGR_K26_VEL   115  1,-1.0,High Risk Upgrade,43.632555,-72.286528,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.03,115,BRANCH_OPEN,[101] 106016 SLAYTON HILL  115  106022 ASCUTNEY_TAP  115  1,NF_W149S-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106020,MT SUPPORT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.1,269.0,18.0,8.0,0,107640 HARTFORD VT   115  109600 NGR_K26_VEL   115  1,-1.0,High Risk Upgrade,43.683889,-72.274181,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.03,115,BRANCH_OPEN,[101] 106016 SLAYTON HILL  115  106022 ASCUTNEY_TAP  115  1,NF_W149S-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106020,MT SUPPORT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.1,269.0,18.0,8.0,0,107640 HARTFORD VT   115  109600 NGR_K26_VEL   115  1,-1.0,High Risk Upgrade,43.683889,-72.274181,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.03,115,BRANCH_OPEN,[101] 106016 SLAYTON HILL  115  106022 ASCUTNEY_TAP  115  1,NF_W149S-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109572,WILDER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.1,269.0,18.0,8.0,0,107640 HARTFORD VT   115  109600 NGR_K26_VEL   115  1,-1.0,High Risk Upgrade,43.667841,-72.303715,Grafton,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.03,115,BRANCH_OPEN,[101] 106016 SLAYTON HILL  115  106022 ASCUTNEY_TAP  115  1,NF_W149S-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109572,WILDER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,269.1,269.0,18.0,8.0,0,107640 HARTFORD VT   115  109600 NGR_K26_VEL   115  1,-1.0,High Risk Upgrade,43.667841,-72.303715,Grafton,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.03,115,BRANCH_OPEN,[101] 106016 SLAYTON HILL  115  106022 ASCUTNEY_TAP  115  1,NF_W149S-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114737,S WRENTHM_81,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,424.6,269.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,0.63,High Risk Upgrade,42.029956,-71.349215,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.24,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114737,S WRENTHM_81,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,424.6,269.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,0.63,High Risk Upgrade,42.029956,-71.349215,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.24,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114769,ROCKY HL_130,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,343.84,269.0,51.0,51.0,0,114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1,-0.78,High Risk Upgrade,42.157559,-71.488377,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.42,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114769,ROCKY HL_130,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,343.84,269.0,51.0,51.0,0,114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1,-0.78,High Risk Upgrade,42.157559,-71.488377,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.42,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115085,QP877_GENTIE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,120.3,269.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,0.63,High Risk Upgrade,42.029913,-71.34898,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.24,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115085,QP877_GENTIE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,120.3,269.0,18.0,15.0,0,114737 S WRENTHM_81  115  114757 S WRENTHM_29  115  1,0.63,High Risk Upgrade,42.029913,-71.34898,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.24,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113195,PALMER BNK 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,283.92,268.0,9.0,-8.0,0,113012 PALMER        115  113195 PALMER BNK 1  115  1,0.94,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.57,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1  
[101] 116120 LUDLOW        115  116045 LUDLOW        345  1",BF_LUDLOW_4T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100250,MONMOUTH,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,414.39,267.0,16.0,9.0,0,100250 MONMOUTH      115  100945 QP1097_POI    115  1,0.64,High Risk Upgrade,44.188769,-69.992817,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,5.51,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113197,PALMER BNK 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,283.52,267.0,10.0,-7.0,0,113012 PALMER        115  113197 PALMER BNK 2  115  1,0.94,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1  
[101] 116120 LUDLOW        115  116045 LUDLOW        345  1",BF_LUDLOW_4T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119574,FRY BROOK 16,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,266.2,266.0,27.0,27.0,0,119571 FRYBROOK16_T  115  119574 FRY BROOK 16  115  1,-1.0,High Risk Upgrade,41.670916,-71.921182,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,11.37,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114001,WESTFRD L138,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,732.66,265.0,130.0,-132.0,0,113987 TEWKSBURY     115  114001 WESTFRD L138  115  1,0.36,High Risk Upgrade,42.605452,-71.341024,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,40.57,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114001,WESTFRD L138,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,732.66,265.0,130.0,-132.0,0,113987 TEWKSBURY     115  114001 WESTFRD L138  115  1,0.36,High Risk Upgrade,42.605452,-71.341024,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,40.57,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100121,MASON 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,463.11,264.0,24.0,-25.0,0,100121 MASON 1       115  100253 COOPERS MILL  115  1,-0.57,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,13.25,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1  
[101] 100005 COOPERS MILL  345  100086 MAINE YANKEE  345  2",BF_MYK_78-27,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100503,VALLEE LANE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,285.08,264.0,31.0,19.0,0,100502 GOOSEFARE     115  100503 VALLEE LANE   115  1,-0.93,High Risk Upgrade,43.529255,-70.503166,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,13.44,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103015,ENFIELD ME,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,271.42,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.249886,-68.648289,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103016,COVANTA WENF,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,32.0,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.249886,-68.648288,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103024,KEENE ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,271.42,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.393618,-68.521265,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103031,STETSON_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.483585,-67.993594,Washington,ISO-NE,ME,GEN_WIND,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103084,KEENE ROAD_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.393618,-68.521265,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103085,ROLLINS_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,271.42,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.511004,-68.34758,Penobscot,ISO-NE,ME,GEN_WIND,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103086,ROLLINS_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,62.0,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.404085,-68.364747,Penobscot,ISO-NE,ME,GEN_WIND,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103104,KEENE_RD_R,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,271.42,264.0,45.0,-37.0,0,103002 KEENE ROAD 2  345  103024 KEENE ROAD    115  1,0.97,High Risk Upgrade,45.398618,-68.516265,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Transformer,False,30.43,345/115,BRANCH_OPEN,[101] 103015 ENFIELD ME    115  103161 PASSAD_TAP    115  1,NF_64BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110878,SAXONVILLE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,452.57,264.0,61.0,-61.0,0,110872 SUDBURY       115  110878 SAXONVILLE    115  1,0.58,High Risk Upgrade,42.335863,-71.39255,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,18.68,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114003,WESTFRD K137,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,734.66,264.0,131.0,-134.0,0,113968 BILERCA 37_T  115  114003 WESTFRD K137  115  1,0.36,High Risk Upgrade,42.568876,-71.359961,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,40.77,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114003,WESTFRD K137,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,734.66,264.0,131.0,-134.0,0,113968 BILERCA 37_T  115  114003 WESTFRD K137  115  1,0.36,High Risk Upgrade,42.568876,-71.359961,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,40.77,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113951 TEWKSBURY     345  114476 WAKEFLD JCT   345  1",BF_TWKS_7-39,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115696,MIDDLEBORO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,264.2,264.0,17.0,17.0,0,115695 NGR_M1_MGE    115  115696 MIDDLEBORO    115  1,-1.0,High Risk Upgrade,41.98391,-70.977439,Plymouth,ISO-NE,MA,MA_MIDLBRO_M,2026-06-27,ISO-NE,Branch,False,34.14,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 115446 BRIDGEWATER   345  115451 BRIDGEWATER   115  2  
[101] 115736 DIGHTON      13.8  115716 DIGHTON_V5    115  1  
[101] 115694 NGR_E1_MGE    115  115696 MIDDLEBORO    115  1  
[101] 115451 BRIDGEWATER   115  115694 NGR_E1_MGE    115  1  
[101] 115711 POTTERSVILLE  115  115716 DIGHTON_V5    115  1  
[101] 115716 DIGHTON_V5    115  115721 V5_TAP        115  1  
[101] 115451 BRIDGEWATER   115  115721 V5_TAP        115  1  
[101] 115042 NGR_V5_TMLP   115  115721 V5_TAP        115  1  
[101] 115042 NGR_V5_TMLP   115  115686 CLEARY-TAUNT  115  1",BF_BRGWTR_13,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119559,FRYBROOK05_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,465.99,264.0,29.0,29.0,0,119559 FRYBROOK05_T  115  119583 TUNNEL        115  1,0.57,High Risk Upgrade,41.670916,-71.921182,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,9.83,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115499,HARRISON BLV,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,263.3,263.0,21.0,22.0,0,115456 BELMONT       115  115457 STOUGHTON_TP  115  1,-1.0,High Risk Upgrade,42.090448,-71.023491,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.81,115,BRANCH_OPEN,[101] 115452 AUBURN ST     115  115499 HARRISON BLV  115  1,NF_A94-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117458,CHASE HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.9,263.0,9.0,-6.0,0,117348 WOOD RIVER    115  117458 CHASE HILL    115  1,-1.0,High Risk Upgrade,41.409479,-71.770249,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,20.59,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 119718 MONTVILLE     115  119180 MONTVILE_364  345  1  
[101]119719 MONTVILLE_C   115 
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1",BF_MONTV_13T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100152,RILEY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.4,262.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,-1.0,High Risk Upgrade,44.507558,-70.2482,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.09,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 100152 RILEY         115  101624 89 TIE        115  1  
[101] 100117 LIVERMORE FL  115  101624 89 TIE        115  1",LN_89,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100162,SANFORD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,281.23,262.0,16.0,-14.0,0,100162 SANFORD       115  100179 CYRO DRIVE    115  1,-0.93,High Risk Upgrade,43.459005,-70.780774,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.85,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100160 WEST BUXTON   115  100165 SOUTH GORHAM  115  1  
[101] 100160 WEST BUXTON   115  100164 WATERBORO     115  1  
[101] 100162 SANFORD       115  100164 WATERBORO     115  1  
[101] 100089 SOUTH GORHAM  345  100165 SOUTH GORHAM  115  2  
[101]100311 S.GORHAM_C1   115 
[101]100312 S.GORHAM_C2   115 
[101] 101417 WEST BUXTON  34.5  100160 WEST BUXTON   115  1  
[101] 102278 W.BUXPERRIER 34.5  100160 WEST BUXTON   115  2",BF_SGR_223-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100184,VERSO COGEN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.4,262.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,-1.0,High Risk Upgrade,44.505734,-70.242086,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.09,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 100152 RILEY         115  101624 89 TIE        115  1  
