Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 100117 LIVERMORE FL  115  101624 89 TIE        115  1",LN_89,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100304,RILEY_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,262.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,-1.0,High Risk Upgrade,44.507558,-70.2482,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.09,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100230 LARRABEE RD   115  100523 LEEDS         115  1  
[101] 100153 SECT 200A TP  115  100523 LEEDS         115  1  
[101] 100117 LIVERMORE FL  115  100153 SECT 200A TP  115  1  
[101] 100153 SECT 200A TP  115  100154 AEI LIV FLS   115  1  
[101] 100152 RILEY         115  101624 89 TIE        115  1  
[101] 100117 LIVERMORE FL  115  101624 89 TIE        115  1",BF_LVERMORE_K200_89,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100305,SANFORD_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,262.0,16.0,-14.0,0,100162 SANFORD       115  100179 CYRO DRIVE    115  1,-0.93,High Risk Upgrade,43.459005,-70.780774,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.85,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100160 WEST BUXTON   115  100165 SOUTH GORHAM  115  1  
[101] 100160 WEST BUXTON   115  100164 WATERBORO     115  1  
[101] 100162 SANFORD       115  100164 WATERBORO     115  1  
[101] 100089 SOUTH GORHAM  345  100165 SOUTH GORHAM  115  2  
[101]100311 S.GORHAM_C1   115 
[101]100312 S.GORHAM_C2   115 
[101] 101417 WEST BUXTON  34.5  100160 WEST BUXTON   115  1  
[101] 102278 W.BUXPERRIER 34.5  100160 WEST BUXTON   115  2",BF_SGR_223-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119876,STCKHSE_1490,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.3,262.0,48.0,48.0,0,119840 CARD STREET   115  119867 ES_1490_CMEC  115  1,-1.0,High Risk Upgrade,41.5718,-72.14398,New London,ISO-NE,CT,CT_BOZRAH,2026-06-27,ISO-NE,Branch,False,44.91,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_FROMISL","[101] 119949 FT-HILL_1090  115  119957 ES_1090_CMEC  115  1  
[101] 119718 MONTVILLE     115  119957 ES_1090_CMEC  115  1  
[101] 119948 FT-HILL_1070  115  119949 FT-HILL_1090  115  1  
[101] 121809 FORT HILL1   34.5  121810 FORT HILL2   34.5  1  
[101] 119949 FT-HILL_1090  115  121810 FORT HILL2   34.5  2",LN_1090,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119877,STCKHSE_1070,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.3,262.0,48.0,48.0,0,119840 CARD STREET   115  119867 ES_1490_CMEC  115  1,-1.0,High Risk Upgrade,41.546749,-72.136124,New London,ISO-NE,CT,CT_BOZRAH,2026-06-27,ISO-NE,Branch,False,44.91,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_FROMISL","[101] 119949 FT-HILL_1090  115  119957 ES_1090_CMEC  115  1  
[101] 119718 MONTVILLE     115  119957 ES_1090_CMEC  115  1  
[101] 119948 FT-HILL_1070  115  119949 FT-HILL_1090  115  1  
[101] 121809 FORT HILL1   34.5  121810 FORT HILL2   34.5  1  
[101] 119949 FT-HILL_1090  115  121810 FORT HILL2   34.5  2",LN_1090,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119948,FT-HILL_1070,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.0,262.0,48.0,48.0,0,119840 CARD STREET   115  119867 ES_1490_CMEC  115  1,-1.0,High Risk Upgrade,41.47129,-72.112415,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,44.91,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_FROMISL","[101] 119949 FT-HILL_1090  115  119957 ES_1090_CMEC  115  1  
[101] 119718 MONTVILLE     115  119957 ES_1090_CMEC  115  1  
[101] 119948 FT-HILL_1070  115  119949 FT-HILL_1090  115  1  
[101] 121809 FORT HILL1   34.5  121810 FORT HILL2   34.5  1  
[101] 119949 FT-HILL_1090  115  121810 FORT HILL2   34.5  2",LN_1090,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_121809,FORT HILL1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,38.0,262.0,48.0,48.0,0,119840 CARD STREET   115  119867 ES_1490_CMEC  115  1,-1.0,High Risk Upgrade,41.47129,-72.112415,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,44.91,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_FROMISL","[101] 119949 FT-HILL_1090  115  119957 ES_1090_CMEC  115  1  
[101] 119718 MONTVILLE     115  119957 ES_1090_CMEC  115  1  
[101] 119948 FT-HILL_1070  115  119949 FT-HILL_1090  115  1  
[101] 121809 FORT HILL1   34.5  121810 FORT HILL2   34.5  1  
[101] 119949 FT-HILL_1090  115  121810 FORT HILL2   34.5  2",LN_1090,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_121810,FORT HILL2,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,38.0,262.0,48.0,48.0,0,119840 CARD STREET   115  119867 ES_1490_CMEC  115  1,-1.0,High Risk Upgrade,41.47129,-72.112415,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,44.91,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_FROMISL","[101] 119949 FT-HILL_1090  115  119957 ES_1090_CMEC  115  1  
[101] 119718 MONTVILLE     115  119957 ES_1090_CMEC  115  1  
[101] 119948 FT-HILL_1070  115  119949 FT-HILL_1090  115  1  
[101] 121809 FORT HILL1   34.5  121810 FORT HILL2   34.5  1  
[101] 119949 FT-HILL_1090  115  121810 FORT HILL2   34.5  2",LN_1090,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100104,LEWISTON LWR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,349.65,261.0,19.0,-5.0,0,100104 LEWISTON LWR  115  100136 CROWLEYS      115  1,-0.75,High Risk Upgrade,44.099357,-70.220823,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.91,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100230 LARRABEE RD   115  100251 MIDDLE ST ME  115  1  
[101] 100095 LARRABEE RD   345  999991 LARRABEE T2   115  1  
[101] 100230 LARRABEE RD   115  999991 LARRABEE T2   115  1  
[101] 100567 LARRABEE_T2T 13.8  999991 LARRABEE T2   115  1",BF_LAR_64-55,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100156,BIDDEFORD IP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,271.69,261.0,36.0,29.0,0,100155 SECT 238 TAP  115  100156 BIDDEFORD IP  115  1,-0.96,High Risk Upgrade,43.467826,-70.492886,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.8,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114775,ROCKY HL_129,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,332.67,261.0,43.0,41.0,0,114746 DEPOT ST29_T  115  114775 ROCKY HL_129  115  1,-0.78,High Risk Upgrade,42.157559,-71.488377,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114775,ROCKY HL_129,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,332.67,261.0,43.0,41.0,0,114746 DEPOT ST29_T  115  114775 ROCKY HL_129  115  1,-0.78,High Risk Upgrade,42.157559,-71.488377,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115970,LOTHROP AVE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,40.0,260.0,56.0,58.0,0,111202 BARNSTABLE    115  111282 HARWICH 119   115  1,-1.0,High Risk Upgrade,41.688327,-70.100971,Barnstable,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.36,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115456,BELMONT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,258.5,259.0,11.0,-10.0,0,115457 STOUGHTON_TP  115  115462 PARK VIEW     115  1,-1.0,High Risk Upgrade,42.055585,-71.047163,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 115446 BRIDGEWATER   345  115451 BRIDGEWATER   115  1  
[101] 115448 BELMONT_F19   115  115451 BRIDGEWATER   115  1  
[101] 115448 BELMONT_F19   115  115452 AUBURN ST     115  1  
[101] 115448 BELMONT_F19   115  115456 BELMONT       115  1",BF_BRGWTR_46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119894,LISBON_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,405.8,259.0,34.0,-33.0,0,119583 TUNNEL        115  119894 LISBON_T      115  1,0.64,High Risk Upgrade,41.584127,-72.041263,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,11.61,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110871,SPEEN STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,500.54,258.0,67.0,68.0,0,110871 SPEEN STREET  115  110878 SAXONVILLE    115  1,0.51,High Risk Upgrade,42.311645,-71.387805,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,20.75,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114875,PURCHASE30_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,381.55,257.0,39.0,37.0,0,114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1,-0.67,High Risk Upgrade,42.174619,-71.61554,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.87,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115457,STOUGHTON_TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,257.0,257.0,21.0,22.0,0,115456 BELMONT       115  115457 STOUGHTON_TP  115  1,-1.0,High Risk Upgrade,42.097008,-71.083716,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.76,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115452 AUBURN ST     115  115499 HARRISON BLV  115  1  
[101] 115462 PARK VIEW     115  115499 HARRISON BLV  115  1  
[101] 115500 AVON         13.8  115499 HARRISON BLV  115  1  
[101] 115493 E BRIDGWTR 2 13.8  115459 E BRIDGWATER  115  1  
[101] 115450 E BRGWTR_E20  115  115451 BRIDGEWATER   115  1  
[101] 115450 E BRGWTR_E20  115  115452 AUBURN ST     115  1  
[101] 115450 E BRGWTR_E20  115  115459 E BRIDGWATER  115  1  
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8",BF_AUBR_2094,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115462,PARK VIEW,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,257.0,257.0,21.0,22.0,0,115456 BELMONT       115  115457 STOUGHTON_TP  115  1,-1.0,High Risk Upgrade,42.102563,-71.073008,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.78,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND","[101] 115452 AUBURN ST     115  115499 HARRISON BLV  115  1  
[101] 115462 PARK VIEW     115  115499 HARRISON BLV  115  1  
[101] 115447 AUBURN ST     345  115452 AUBURN ST     115  2  
[101] 115500 AVON         13.8  115499 HARRISON BLV  115  1",BF_AUBR_9410,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100110,HIGHLAND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,636.74,256.0,6.0,-6.0,0,100161 NEWCASTLE     115  100190 MASON 2       115  1,-0.4,High Risk Upgrade,44.136535,-69.204239,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,13.34,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100600 CMP_65_EM     115  103602 EM_65_MPCO    115  1  
[101] 100210 BUCKSPORT     115  100600 CMP_65_EM     115  1  
[101] 103027 ORRINGTON     115  103602 EM_65_MPCO    115  1  
[101] 100109 BELFAST       115  100210 BUCKSPORT     115  1  
[101] 100510 BUCKSPORT    34.5  100210 BUCKSPORT     115  1",BF_BUCK_861,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100161,NEWCASTLE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,355.47,256.0,6.0,-6.0,0,100161 NEWCASTLE     115  100190 MASON 2       115  1,-0.72,High Risk Upgrade,44.082832,-69.557902,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,13.34,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100600 CMP_65_EM     115  103602 EM_65_MPCO    115  1  
[101] 100210 BUCKSPORT     115  100600 CMP_65_EM     115  1  
[101] 103027 ORRINGTON     115  103602 EM_65_MPCO    115  1  
[101] 100109 BELFAST       115  100210 BUCKSPORT     115  1  
[101] 100510 BUCKSPORT    34.5  100210 BUCKSPORT     115  1",BF_BUCK_861,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119673,MYSTIC_1465,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,95.0,256.0,14.0,-14.0,0,117458 CHASE HILL    115  119691 ES_1814_RIE   115  1,-1.0,High Risk Upgrade,41.366224,-71.959516,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,17.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 119840 CARD STREET   115  119930 WAWECUS_J     115  1  
[101] 119718 MONTVILLE     115  119930 WAWECUS_J     115  1  
[101] 119894 LISBON_T      115  119930 WAWECUS_J     115  1  
[101] 119583 TUNNEL        115  119894 LISBON_T      115  1  
[101] 119894 LISBON_T      115  119895 LISBON        115  1  
[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  1  
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1",DC_1080_1280_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119674,MYSTIC CT_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,256.0,14.0,-14.0,0,117458 CHASE HILL    115  119691 ES_1814_RIE   115  1,-1.0,High Risk Upgrade,41.366224,-71.959516,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,17.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE 
BRANCH_FROMISL","[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119718 MONTVILLE     115  119736 COHANZIE_J    115  1  
[101] 119736 COHANZIE_J    115  119744 WILLIAMS A1   115  1  
[101] 119736 COHANZIE_J    115  119777 FLANDERS      115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 121711 FLANDERS     23.0  119777 FLANDERS      115  1  
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1  
[101] 121678 WILLIAMS 1X  13.2  119744 WILLIAMS A1   115  1",BF_MONTV_14T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119675,1465_MYSTC_X,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,256.2,256.0,14.0,-14.0,0,117458 CHASE HILL    115  119691 ES_1814_RIE   115  1,-1.0,High Risk Upgrade,41.381244,-71.921264,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,17.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 119840 CARD STREET   115  119930 WAWECUS_J     115  1  
[101] 119718 MONTVILLE     115  119930 WAWECUS_J     115  1  
[101] 119894 LISBON_T      115  119930 WAWECUS_J     115  1  
[101] 119583 TUNNEL        115  119894 LISBON_T      115  1  
[101] 119894 LISBON_T      115  119895 LISBON        115  1  
[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  1  
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1",DC_1080_1280_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119683,SHUNOCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,256.2,256.0,14.0,-14.0,0,117458 CHASE HILL    115  119691 ES_1814_RIE   115  1,-1.0,High Risk Upgrade,41.396265,-71.883012,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,17.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119649 ES_1410_CMEC  115  119651 BUDDINGTON    115  1  
[101] 119649 ES_1410_CMEC  115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  3  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1",BF_BUDNTN_4T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_121625,MYSTIC CT,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,39.0,256.0,14.0,-14.0,0,117458 CHASE HILL    115  119691 ES_1814_RIE   115  1,-1.0,High Risk Upgrade,41.366224,-71.959516,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,17.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 119840 CARD STREET   115  119930 WAWECUS_J     115  1  
[101] 119718 MONTVILLE     115  119930 WAWECUS_J     115  1  
[101] 119894 LISBON_T      115  119930 WAWECUS_J     115  1  
[101] 119583 TUNNEL        115  119894 LISBON_T      115  1  
[101] 119894 LISBON_T      115  119895 LISBON        115  1  
[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  1  
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1",DC_1080_1280_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100147,LAKEWOOD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,310.73,255.0,20.0,4.0,0,100142 COUNTY RD     115  100212 HEYWOOD ROAD  115  1,-0.82,High Risk Upgrade,44.804426,-69.741317,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,12.61,115,BRANCH_OPEN,[101] 100113 WYMAN HYDRO   115  100147 LAKEWOOD      115  1,LN_241_N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115443,BIRD ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,254.7,255.0,57.0,57.0,0,115451 BRIDGEWATER   115  115455 EASTON        115  1,-1.0,High Risk Upgrade,42.035342,-71.110098,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,28.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115455,EASTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,254.7,255.0,57.0,57.0,0,115451 BRIDGEWATER   115  115455 EASTON        115  1,-1.0,High Risk Upgrade,42.030342,-71.115098,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,28.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117337,SOCKANSET_87,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,265.41,255.0,21.0,21.0,0,117317 LINCOLNAV_87  115  117337 SOCKANSET_87  115  1,-0.96,High Risk Upgrade,41.754206,-71.440367,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,8.93,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119523,EXETER_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,471.57,255.0,38.0,36.0,0,119523 EXETER_T      115  119571 FRYBROOK16_T  115  1,0.54,High Risk Upgrade,41.712353,-71.822022,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,12.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110848,CARVER ST 12,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.68,254.0,14.0,-2.0,0,110813 BRIGHTON A    115  110850 SCOTIA ST512  115  1,-0.97,High Risk Upgrade,42.350877,-71.06545,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,33.59,115,BRANCH_OPEN,[101] 110830 KINGSTN ST W  115  110848 CARVER ST 12  115  1,LN_514-512,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100159,PUDDLEDOCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,266.06,253.0,13.0,-0.0,0,100159 PUDDLEDOCK    115  100170 BOWMAN ST     115  1,-0.95,High Risk Upgrade,44.331358,-69.854177,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.84,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100105 AUGUSTA EAST  115  100138 NO. AUGUSTA   115  1  
[101] 100105 AUGUSTA EAST  115  100253 COOPERS MILL  115  1",BF_AUGE_88-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100190,MASON 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,673.62,253.0,9.0,9.0,0,100110 HIGHLAND      115  100161 NEWCASTLE     115  1,-0.38,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.05,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1",BF_MYK_378-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100309,MASON_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,253.0,9.0,9.0,0,100110 HIGHLAND      115  100161 NEWCASTLE     115  1,-0.38,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.05,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1",BF_MYK_378-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100315,MASON_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,253.0,9.0,9.0,0,100110 HIGHLAND      115  100161 NEWCASTLE     115  1,-0.38,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.05,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1",LN_378,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100316,MASON_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,253.0,9.0,9.0,0,100110 HIGHLAND      115  100161 NEWCASTLE     115  1,-0.38,High Risk Upgrade,43.991786,-69.671892,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.05,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1",LN_378,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113967,BILERCA M139,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,265.88,252.0,18.0,-18.0,0,113967 BILERCA M139  115  113969 BILERCA 39_T  115  1,-0.95,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.72,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113967,BILERCA M139,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,265.88,252.0,18.0,-18.0,0,113967 BILERCA M139  115  113969 BILERCA 39_T  115  1,-0.95,High Risk Upgrade,42.574643,-71.274714,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.72,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117544,REVW_ON_L2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,251.5,252.0,101.0,-102.0,0,117326 DAVISVILL_90  115  117544 REVW_ON_L2    115  1,1.0,High Risk Upgrade,41.598285,-71.449251,Washington,ISO-NE,RI,GEN_WIND-OFF,2026-06-27,ISO-NE,Branch,False,37.13,115,"BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117533 REVW_ON_H1    275  117534 REVW_TJB1     275  1  
[101] 117534 REVW_TJB1     275  117535 REVW_LF1      275  1  
[101] 117535 REVW_LF1      275  117536 REVW_OFF_H12  275  1  
[101] 117536 REVW_OFF_H12  275  117583 REVW_OFF_R1   275  1",LN_REVW_CABL1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117545,REVW_ON_H2,275.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,251.5,252.0,101.0,-102.0,0,117326 DAVISVILL_90  115  117544 REVW_ON_L2    115  1,1.0,High Risk Upgrade,41.599433,-71.452064,Washington,ISO-NE,RI,GEN_WIND-OFF,2026-06-27,ISO-NE,Branch,False,37.13,115,"BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 117533 REVW_ON_H1    275  117534 REVW_TJB1     275  1  
[101] 117534 REVW_TJB1     275  117535 REVW_LF1      275  1  
[101] 117535 REVW_LF1      275  117536 REVW_OFF_H12  275  1  
[101] 117536 REVW_OFF_H12  275  117583 REVW_OFF_R1   275  1",LN_REVW_CABL1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119634,LEDYARD_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,513.18,252.0,14.0,8.0,0,119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1,-0.49,High Risk Upgrade,41.433496,-71.965132,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,12.94,115,"BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_TOISL","[101] 119649 ES_1410_CMEC  115  119651 BUDDINGTON    115  1  
[101] 119649 ES_1410_CMEC  115  119718 MONTVILLE     115  1  
[101] 119701 GLS-FRY_1787  115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  3  
[101] 119700 GLS-FRY_1911  115  119701 GLS-FRY_1787  115  1  
[101] 121611 GALES FERRY2 13.8  121612 GALES FERRY1 13.8  1  
[101] 121612 GALES FERRY1 13.8  119701 GLS-FRY_1787  115  1",DC_1410_1787_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119700,GLS-FRY_1911,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,26.0,252.0,14.0,8.0,0,119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1,-0.49,High Risk Upgrade,41.434058,-72.079513,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,12.94,115,"BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_TOISL","[101] 119649 ES_1410_CMEC  115  119651 BUDDINGTON    115  1  
[101] 119649 ES_1410_CMEC  115  119718 MONTVILLE     115  1  
[101] 119701 GLS-FRY_1787  115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  3  
[101] 119700 GLS-FRY_1911  115  119701 GLS-FRY_1787  115  1  
[101] 121611 GALES FERRY2 13.8  121612 GALES FERRY1 13.8  1  
[101] 121612 GALES FERRY1 13.8  119701 GLS-FRY_1787  115  1",DC_1410_1787_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113119,5 CORNERS 34,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,11.0,251.0,16.0,16.0,0,116141 FAIRMONT      115  116264 5CORNERS34_T  115  1,-1.0,High Risk Upgrade,42.249708,-72.535779,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.74,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113299,WACHUSETT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2479.25,251.0,67.0,-69.0,0,113294 ROLFE AVENUE  115  113427 W BOYLSTON 2  115  1,0.1,High Risk Upgrade,42.359907,-71.776216,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.09,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117338,SOCKANSET_88,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,261.17,251.0,17.0,17.0,0,117316 LINCOLNAV_88  115  117338 SOCKANSET_88  115  1,-0.96,High Risk Upgrade,41.754206,-71.440367,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,7.06,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100089,SOUTH GORHAM,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1836.99,250.0,118.0,112.0,0,100089 SOUTH GORHAM  345  100165 SOUTH GORHAM  115  2,0.14,Medium Risk Upgrade,43.643869,-70.431616,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Transformer,False,51.08,345/115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100089 SOUTH GORHAM  345  100098 MAGUIRE ROAD  345  1  
[101] 100089 SOUTH GORHAM  345  100165 SOUTH GORHAM  115  1",BF_SGR_KT1H2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110813,BRIGHTON A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,367.8,250.0,14.0,-2.0,0,110813 BRIGHTON A    115  110850 SCOTIA ST512  115  1,-0.68,High Risk Upgrade,42.357372,-71.131887,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,31.69,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN","[101] 110852 COLBURN 510   115  110854 WASH_TAP 510  115  1  
[101] 110813 BRIGHTON A    115  110854 WASH_TAP 510  115  1  
[101] 110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1  
[101] 110813 BRIGHTON A    115  110926 ELECTRAV      115  1  
[101] 110886 BAKER ST PS1  115  110888 BAKER ST A    115  1  
[101] 110813 BRIGHTON A    115  110814 BRIGHTON B    115  1  
[101] 110946 COLBURN ST A 13.8  110852 COLBURN 510   115  1",BF_BRGHTN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111810,K STREET 4,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1210.61,248.0,22.0,-17.0,0,110835 HIGH ST 511   115  110837 K STREET 2    115  1,-0.2,High Risk Upgrade,42.339566,-71.038123,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,30.44,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
SWSHUNT_OUTAGE 
BRANCH_TOISL 
SWSHUNT_OUTAGE","[101] 110780 WEST WALPOLE  345  110786 STOUGHTON     345  1  
[101] 110786 STOUGHTON     345  110862 K STREET 2    345  1  
[101] 110862 K STREET 2    345  111810 K STREET 4    345  1  
[101] 110862 K STREET 2    345  111812 K STREET 3    345  1  
[101] 111808 K_ST_345_R1   345  111810 K STREET 4    345  1  
[101]111808 K_ST_345_R1   345 
[101] 110786 STOUGHTON     345  111803 STOUGHTON_R1  345  1  
[101]111803 STOUGHTON_R1  345",BF_STGTN_103,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114759,WHITNSPD43_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,401.91,248.0,22.0,-19.0,0,113286 MILLBURY      115  114759 WHITNSPD43_T  115  1,0.62,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.08,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110773 NEA 336 TAP   345  110785 ANP BLACKSTN  345  1  
[101] 110772 W MEDWAY B    345  110773 NEA 336 TAP   345  1  
[101] 110773 NEA 336 TAP   345  110774 NEA BELLNGHM  345  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",BF_WMDWY_101,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114759,WHITNSPD43_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,401.91,248.0,22.0,-19.0,0,113286 MILLBURY      115  114759 WHITNSPD43_T  115  1,0.62,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.08,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110773 NEA 336 TAP   345  110785 ANP BLACKSTN  345  1  
[101] 110772 W MEDWAY B    345  110773 NEA 336 TAP   345  1  
[101] 110773 NEA 336 TAP   345  110774 NEA BELLNGHM  345  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",BF_WMDWY_101,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100149,MEADOW ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.28,247.0,14.0,-12.0,0,100149 MEADOW ROAD   115  100166 SECT 266B TP  115  1,-0.94,High Risk Upgrade,44.175513,-69.121264,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.15,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119651,BUDDINGTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,246.9,247.0,21.0,21.0,0,119648 ES_1911_CMEC  115  119651 BUDDINGTON    115  1,-1.0,High Risk Upgrade,41.374077,-72.045299,New London,ISO-NE,CT,CT_GROTON,2026-06-27,ISO-NE,Branch,False,18.12,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_CLOSE","[101] 119664 WHIPPLE_J     115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  119653 ES_1280_CMEC  115  1  
[101] 119653 ES_1280_CMEC  115  119664 WHIPPLE_J     115  1  
[101] 119664 WHIPPLE_J     115  119672 MYSTIC_1280   115  1  
[101] 119649 ES_1410_CMEC  115  119651 BUDDINGTON    115  1  
[101] 119649 ES_1410_CMEC  115  119718 MONTVILLE     115  1  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  3  
[101] 119651 BUDDINGTON    115  121602 BUDDINGTON   33.0  4  
[101] 119672 MYSTIC_1280   115  121625 MYSTIC CT    34.5  1  
[101] 121626 MYSTIC_1280  13.8  119672 MYSTIC_1280   115  4  
[101] 119672 MYSTIC_1280   115  119673 MYSTIC_1465   115  1  
[101] 121626 MYSTIC_1280  13.8  121627 MYSTIC_1465  13.8  1",BF_BUDNTN_4T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
