Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_106009,MOORE C-203,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,247.65,246.0,93.0,94.0,0,106009 MOORE C-203   230  106115 NEP_230A_GRH  230  1,0.99,High Risk Upgrade,44.335928,-71.874936,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,27.38,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106009,MOORE C-203,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,247.65,246.0,93.0,94.0,0,106009 MOORE C-203   230  106115 NEP_230A_GRH  230  1,0.99,High Risk Upgrade,44.335928,-71.874936,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,27.38,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114874,PURCHASE29_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,364.82,246.0,28.0,22.0,0,114775 ROCKY HL_129  115  114874 PURCHASE29_T  115  1,-0.68,High Risk Upgrade,42.174619,-71.61554,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.01,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113308,PRATJ BANK2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,258.69,245.0,47.0,48.0,0,113292 PRATTS JCT    115  113308 PRATJ BANK2   115  1,-0.95,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.74,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114722,WAKEFLD_58,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,244.4,244.0,6.0,6.0,0,114425 WAKEFLD 58_T  115  114722 WAKEFLD_58    115  1,-1.0,High Risk Upgrade,42.487856,-71.047788,Middlesex,ISO-NE,MA,MA_WAKEFLD_M,2026-06-27,ISO-NE,Branch,False,8.61,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114428 MELROSE 169   115  114442 MELROSE 1X2X 23.0  2  
[101] 114428 MELROSE 169   115  113953 MELROSE 4X   13.8  4  
[101] 114402 MELROSE TAP   115  933000 QP1555_POI    115  1  
[101] 114402 MELROSE TAP   115  114475 GOLDNHL46-69  115  1  
[101] 114401 GH TAP Q169   115  114475 GOLDNHL46-69  115  1  
[101] 114401 GH TAP Q169   115  114428 MELROSE 169   115  1  
[101] 114401 GH TAP Q169   115  114426 WAKEFLD 69_T  115  1  
[101] 114426 WAKEFLD 69_T  115  114433 WAKEFLD JCT   115  1  
[101] 114426 WAKEFLD 69_T  115  114723 WAKEFLD_69    115  1  
[101]114723 WAKEFLD_69    115  -> 114722 WAKEFLD_58    115 
[101]114723 WAKEFLD_69    115  -> 114722 WAKEFLD_58    115 
[101]114723 WAKEFLD_69    115  -> 114722 WAKEFLD_58    115 
[101]114723 WAKEFLD_69    115  -> 114722 WAKEFLD_58    115",LN_Q169_55B,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100119,BROWNS CRSNG,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,482.61,243.0,39.0,41.0,0,100119 BROWNS CRSNG  115  100170 BOWMAN ST     115  1,0.5,High Risk Upgrade,44.252877,-69.775089,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,13.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113287,NORTH OXFORD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,530.34,243.0,44.0,-45.0,0,113286 MILLBURY      115  113287 NORTH OXFORD  115  1,0.46,High Risk Upgrade,42.15297,-71.881545,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.45,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115448,BELMONT_F19,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,308.75,243.0,14.0,-15.0,0,115448 BELMONT_F19   115  115452 AUBURN ST     115  1,-0.79,High Risk Upgrade,42.055585,-71.047163,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.71,115,BRANCH_OPEN,[101] 115448 BELMONT_F19   115  115451 BRIDGEWATER   115  1,NF_F19-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111807,K_ST_345_R2,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,242.0,18.0,-9.0,0,110830 KINGSTN ST W  115  110836 K STREET 1    115  2,-0.19,Medium Risk Upgrade,42.344566,-71.033123,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,27.46,115,BRANCH_OPEN,[101] 110790 K STREET 1    345  111811 K STREET 5    345  1,BO_K-ST_102,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117532,REVW_ON_L1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,242.0,242.0,96.0,-99.0,0,117326 DAVISVILL_90  115  117532 REVW_ON_L1    115  1,1.0,High Risk Upgrade,41.598285,-71.449251,Washington,ISO-NE,RI,GEN_WIND-OFF,2026-06-27,ISO-NE,Branch,False,39.49,115,BRANCH_TOISL,[101] 117533 REVW_ON_H1    275  117558 REVW_ON_VSR1  275  1,SD_REVW_ON_VSR1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117533,REVW_ON_H1,275.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,242.0,242.0,96.0,-99.0,0,117326 DAVISVILL_90  115  117532 REVW_ON_L1    115  1,1.0,High Risk Upgrade,41.599433,-71.452064,Washington,ISO-NE,RI,GEN_WIND-OFF,2026-06-27,ISO-NE,Branch,False,39.49,115,BRANCH_TOISL,[101] 117533 REVW_ON_H1    275  117558 REVW_ON_VSR1  275  1,SD_REVW_ON_VSR1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110849,CARVER ST 13,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,244.0,241.0,15.0,3.0,0,110814 BRIGHTON B    115  110851 SCOTIA ST513  115  1,-0.99,High Risk Upgrade,42.349696,-71.071397,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,26.76,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110830 KINGSTN ST W  115  110849 CARVER ST 13  115  1  
[101] 110849 CARVER ST 13  115  111011 CARVER ST    14.4  1",BF_CRVR_4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110851,SCOTIA ST513,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,244.0,241.0,15.0,3.0,0,110814 BRIGHTON B    115  110851 SCOTIA ST513  115  1,-0.99,High Risk Upgrade,42.348381,-71.08312,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,26.76,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 110830 KINGSTN ST W  115  110849 CARVER ST 13  115  1  
[101] 110849 CARVER ST 13  115  111011 CARVER ST    14.4  1",BF_CRVR_4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114766,WHITNS PD_44,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,86.0,241.0,26.0,-26.0,0,113286 MILLBURY      115  114770 WHITNSPD44_T  115  1,0.58,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.5,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110773 NEA 336 TAP   345  110785 ANP BLACKSTN  345  1  
[101] 110772 W MEDWAY B    345  110773 NEA 336 TAP   345  1  
[101] 110773 NEA 336 TAP   345  110774 NEA BELLNGHM  345  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",BF_WMDWY_101,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114766,WHITNS PD_44,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,86.0,241.0,26.0,-26.0,0,113286 MILLBURY      115  114770 WHITNSPD44_T  115  1,0.58,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.5,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110773 NEA 336 TAP   345  110785 ANP BLACKSTN  345  1  
[101] 110772 W MEDWAY B    345  110773 NEA 336 TAP   345  1  
[101] 110773 NEA 336 TAP   345  110774 NEA BELLNGHM  345  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",BF_WMDWY_101,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114770,WHITNSPD44_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,416.68,241.0,26.0,-26.0,0,113286 MILLBURY      115  114770 WHITNSPD44_T  115  1,0.58,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.5,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110773 NEA 336 TAP   345  110785 ANP BLACKSTN  345  1  
[101] 110772 W MEDWAY B    345  110773 NEA 336 TAP   345  1  
[101] 110773 NEA 336 TAP   345  110774 NEA BELLNGHM  345  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",BF_WMDWY_101,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114770,WHITNSPD44_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,416.68,241.0,26.0,-26.0,0,113286 MILLBURY      115  114770 WHITNSPD44_T  115  1,0.58,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.5,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110773 NEA 336 TAP   345  110785 ANP BLACKSTN  345  1  
[101] 110772 W MEDWAY B    345  110773 NEA 336 TAP   345  1  
[101] 110773 NEA 336 TAP   345  110774 NEA BELLNGHM  345  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",BF_WMDWY_101,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100128,YARMOUTH,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,267.47,240.0,29.0,-28.0,0,100128 YARMOUTH      115  100133 MOSHERS       115  1,-0.9,High Risk Upgrade,43.751201,-70.155455,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,25.47,115,BRANCH_OPEN,[101] 100127 SPRING ST     115  100200 SECT 164A TP  115  1,BO_164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113305,ASHBRNHM 135,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,368.18,240.0,10.0,10.0,0,113305 ASHBRNHM 135  115  115001 NG_I135_FGE   115  1,0.65,High Risk Upgrade,42.616725,-71.926782,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.22,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1  
[101] 116120 LUDLOW        115  116045 LUDLOW        345  1",BF_LUDLOW_4T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115746,BELLROCK_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,239.5,240.0,37.0,0.0,0,115727 BELLROCK      115  115746 BELLROCK_C1   115  1,-1.0,High Risk Upgrade,41.73747,-71.086245,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.97,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100136,CROWLEYS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,508.49,239.0,24.0,-21.0,0,100104 LEWISTON LWR  115  100251 MIDDLE ST ME  115  1,-0.47,High Risk Upgrade,44.059513,-70.155308,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,23.4,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100136 CROWLEYS      115  100230 LARRABEE RD   115  1  
[101] 100131 SECT 61A TAP  115  100230 LARRABEE RD   115  1  
[101] 100102 NORWAY        115  100131 SECT 61A TAP  115  1  
[101] 100131 SECT 61A TAP  115  100167 HOTEL ROAD    115  1",BF_LAR_01-61,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100203,MUSSEY ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,298.82,239.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,-0.8,High Risk Upgrade,43.620672,-70.323449,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,40.6,115,BRANCH_OPEN,[101] 100185 WESTBROOK     115  100204 REDBROOK      115  1,NF_234-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100204,REDBROOK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,300.87,239.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,-0.79,High Risk Upgrade,43.64301,-70.352958,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,40.6,115,BRANCH_OPEN,[101] 100185 WESTBROOK     115  100204 REDBROOK      115  1,NF_234-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100303,CROWLEYS_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,239.0,24.0,-21.0,0,100104 LEWISTON LWR  115  100251 MIDDLE ST ME  115  1,-0.47,High Risk Upgrade,44.059513,-70.155308,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,23.4,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100136 CROWLEYS      115  100230 LARRABEE RD   115  1  
[101] 100131 SECT 61A TAP  115  100230 LARRABEE RD   115  1  
[101] 100102 NORWAY        115  100131 SECT 61A TAP  115  1  
[101] 100131 SECT 61A TAP  115  100167 HOTEL ROAD    115  1",BF_LAR_01-61,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100457,MUSSEY ROAD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,40.0,239.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,-0.8,High Risk Upgrade,43.620672,-70.323449,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,40.6,115,BRANCH_OPEN,[101] 100185 WESTBROOK     115  100204 REDBROOK      115  1,NF_234-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100157,GUILFORD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,238.1,238.0,7.0,2.0,0,100108 DETROIT       115  100157 GUILFORD      115  1,-1.0,High Risk Upgrade,45.160382,-69.388971,Piscataquis,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,5.35,115,GEN_OUTAGE,[101]100749 BINGHAM S1   12.5  101  113  S1 Pgen= 0.0 MW Pmax= 0.0 MW,SD_BIGW_SC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111811,K STREET 5,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,573.0,238.0,18.0,-9.0,0,110830 KINGSTN ST W  115  110836 K STREET 1    115  2,-0.19,Medium Risk Upgrade,42.3388,-71.03939,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,24.98,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
SWSHUNT_OUTAGE 
BRANCH_TOISL 
SWSHUNT_OUTAGE","[101] 110786 STOUGHTON     345  110790 K STREET 1    345  1  
[101] 110790 K STREET 1    345  111811 K STREET 5    345  1  
[101] 110790 K STREET 1    345  111812 K STREET 3    345  1  
[101] 111807 K_ST_345_R2   345  111811 K STREET 5    345  1  
[101]111807 K_ST_345_R2   345 
[101] 110786 STOUGHTON     345  111804 STOUGHTON_R2  345  1  
[101]111804 STOUGHTON_R2  345",LN_3163,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114723,WAKEFLD_69,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,238.3,238.0,13.0,14.0,0,114426 WAKEFLD 69_T  115  114723 WAKEFLD_69    115  1,-1.0,High Risk Upgrade,42.487856,-71.047788,Middlesex,ISO-NE,MA,MA_WAKEFLD_M,2026-06-27,ISO-NE,Branch,False,5.91,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115686,CLEARY-TAUNT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,236.5,237.0,44.0,44.0,0,115042 NGR_V5_TMLP   115  115686 CLEARY-TAUNT  115  1,-1.0,High Risk Upgrade,41.855351,-71.089964,Bristol,ISO-NE,MA,MA_TMLP_M,2026-06-27,ISO-NE,Branch,False,47.84,115,"BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 115505 COUNTY ST S8  115  115506 COUNTY ST T2 13.8  1  
[101] 115493 E BRIDGWTR 2 13.8  115459 E BRIDGWATER  115  1  
[101] 115450 E BRGWTR_E20  115  115451 BRIDGEWATER   115  1  
[101] 115450 E BRGWTR_E20  115  115452 AUBURN ST     115  1  
[101] 115450 E BRGWTR_E20  115  115459 E BRIDGWATER  115  1  
[101] 115688 RAYNHAM 2    13.8  115476 RAYNHAM_S8    115  1  
[101] 115711 POTTERSVILLE  115  115720 S8_TAP        115  1  
[101] 115041 NGR_S8_TMLP   115  115720 S8_TAP        115  1  
[101] 115041 NGR_S8_TMLP   115  115686 CLEARY-TAUNT  115  1  
[101] 115451 BRIDGEWATER   115  115476 RAYNHAM_S8    115  1  
[101] 115476 RAYNHAM_S8    115  115505 COUNTY ST S8  115  1  
[101] 115505 COUNTY ST S8  115  115720 S8_TAP        115  1  
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115688 RAYNHAM 2    13.8  -> 115687 RAYNHAM 1    13.8 
[101]115688 RAYNHAM 2    13.8  -> 115687 RAYNHAM 1    13.8 
[101]115688 RAYNHAM 2    13.8  -> 115687 RAYNHAM 1    13.8 
[101]115688 RAYNHAM 2    13.8  -> 115687 RAYNHAM 1    13.8 
[101]115506 COUNTY ST T2 13.8  -> 115508 COUNTY ST T1 13.8 
[101]115506 COUNTY ST T2 13.8  -> 115508 COUNTY ST T1 13.8",BF_BRGWTR_28,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119984,UNCASVILLE50,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,235.9,236.0,19.0,19.0,0,119718 MONTVILLE     115  119984 UNCASVILLE50  115  1,-1.0,High Risk Upgrade,41.429074,-72.116043,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,8.7,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110801,N WOBURN B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,242.25,235.0,48.0,-44.0,0,110801 N WOBURN B    115  110802 READING M139  115  1,-0.97,High Risk Upgrade,42.510103,-71.138617,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,25.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110850,SCOTIA ST512,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,237.11,234.0,14.0,-2.0,0,110813 BRIGHTON A    115  110850 SCOTIA ST512  115  1,-0.99,High Risk Upgrade,42.348381,-71.08312,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,23.15,115,BRANCH_OPEN,[101] 110848 CARVER ST 12  115  110850 SCOTIA ST512  115  1,BO_329-512-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113974,E TWKSBRY_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,331.22,234.0,18.0,7.0,0,113974 E TWKSBRY_46  115  113987 TEWKSBURY     115  1,0.71,High Risk Upgrade,42.615559,-71.189883,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.12,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113974,E TWKSBRY_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,331.22,234.0,18.0,7.0,0,113974 E TWKSBRY_46  115  113987 TEWKSBURY     115  1,0.71,High Risk Upgrade,42.615559,-71.189883,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.12,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100106,RAYMOND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,263.61,233.0,13.0,11.0,0,100103 KIMBALL RD 1  115  100106 RAYMOND       115  1,-0.88,High Risk Upgrade,43.944146,-70.494774,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,19.32,115,"BRANCH_OPEN 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE","[101] 100106 RAYMOND       115  100125 SUROWIEC      115  1  
[101]100340 SUROWIEC_C1   115 
[101]100341 SUROWIEC_C2   115 
[101]100342 SUROWIEC_C3   115",BF_SRW_208-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113944,LITTLETON 7,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,230.9,231.0,23.0,23.0,0,113958 LITTLETN37_T  115  115043 NG_K137E_LTN  115  1,-1.0,High Risk Upgrade,42.551461,-71.51018,Middlesex,ISO-NE,MA,MA_LITTLTN_M,2026-06-27,ISO-NE,Branch,False,11.0,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106023,GOLDEN ROCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,546.4,229.0,130.0,131.0,0,106023 GOLDEN ROCK   115  113991 W METHUEN     115  1,0.42,High Risk Upgrade,42.74262,-71.203544,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,36.17,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106023,GOLDEN ROCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,546.4,229.0,130.0,131.0,0,106023 GOLDEN ROCK   115  113991 W METHUEN     115  1,0.42,High Risk Upgrade,42.74262,-71.203544,Rockingham,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,36.17,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106075,NGR_RW_LU,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,208.0,229.0,130.0,131.0,0,106023 GOLDEN ROCK   115  113991 W METHUEN     115  1,0.42,High Risk Upgrade,42.74262,-71.203544,Rockingham,ISO-NE,NH,BORDER-BUS,2026-06-27,ISO-NE,Branch,False,36.17,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106075,NGR_RW_LU,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,208.0,229.0,130.0,131.0,0,106023 GOLDEN ROCK   115  113991 W METHUEN     115  1,0.42,High Risk Upgrade,42.74262,-71.203544,Rockingham,ISO-NE,NH,BORDER-BUS,2026-06-27,ISO-NE,Branch,False,36.17,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119180,MONTVILE_364,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1512.74,229.0,145.0,-144.0,0,119718 MONTVILLE     115  119181 MONTVILE_371  345  2,0.15,Medium Risk Upgrade,41.428888,-72.104224,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,56.65,115/345,"BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE","[101] 119168 HADDAM NECK   345  119180 MONTVILE_364  345  1  
[101] 119718 MONTVILLE     115  119180 MONTVILE_364  345  1  
[101]119719 MONTVILLE_C   115",BF_MONTV_18X,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100138,NO. AUGUSTA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,237.16,228.0,30.0,-30.0,0,100105 AUGUSTA EAST  115  100253 COOPERS MILL  115  1,-0.96,High Risk Upgrade,44.363577,-69.797478,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.99,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100159 PUDDLEDOCK    115  100170 BOWMAN ST     115  1  
[101] 100138 NO. AUGUSTA   115  100159 PUDDLEDOCK    115  1  
[101] 100170 BOWMAN ST     115  100250 MONMOUTH      115  1  
[101] 100119 BROWNS CRSNG  115  100253 COOPERS MILL  115  1  
[101] 100119 BROWNS CRSNG  115  100170 BOWMAN ST     115  1  
[101] 100512 BOWMAN ST    34.5  100170 BOWMAN ST     115  1  
[101] 100512 BOWMAN ST    34.5  100170 BOWMAN ST     115  2  
[101] 101430 PUDDLEDOCK   34.5  100159 PUDDLEDOCK    115  1",BF_FR_BOWMNST,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100200,SECT 164A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,254.32,228.0,15.0,14.0,0,100128 YARMOUTH      115  100200 SECT 164A TP  115  1,-0.9,High Risk Upgrade,43.750643,-70.336286,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,18.23,115,BRANCH_OPEN,[101] 100127 SPRING ST     115  100200 SECT 164A TP  115  1,BO_164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113118,5 CORNERS 13,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,13.0,228.0,10.0,-9.0,0,116141 FAIRMONT      115  116263 5CORNERS13_T  115  1,1.0,High Risk Upgrade,42.249708,-72.535779,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.21,115,"BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN","[101] 116271 TILSON-1113T  115  116274 PODICK        115  1  
[101] 116274 PODICK        115  116278 MONTAGUE      115  1  
[101] 116565 AMHERST-1134 13.8  116566 AMHERST-1044 13.8  1  
[101] 116566 AMHERST-1044 13.8  116268 AMHERST-1044  115  1  
[101] 116278 MONTAGUE      115  116579 CABOT HYDRO  13.8  1  
[101] 116568 TILSON-1044  13.8  116569 TILSON-1113  13.8  1  
[101] 116569 TILSON-1113  13.8  116273 TILSON-1113   115  1",BF_MONTGU_1_SPS,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113307,PRATJ BANK1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,234.7,227.0,29.0,30.0,0,113292 PRATTS JCT    115  113307 PRATJ BANK1   115  1,-0.97,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115450,E BRGWTR_E20,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,486.46,227.0,29.0,-29.0,0,115450 E BRGWTR_E20  115  115452 AUBURN ST     115  1,-0.47,High Risk Upgrade,42.02389,-70.966356,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.53,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100140,CAPE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,251.54,226.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,-0.9,High Risk Upgrade,43.643698,-70.253596,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,32.85,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 100185 WESTBROOK     115  100204 REDBROOK      115  1  
[101] 100203 MUSSEY ROAD   115  100204 REDBROOK      115  1  
[101] 100141 PLEASANTHILL  115  100203 MUSSEY ROAD   115  1  
[101] 100457 MUSSEY ROAD  34.5  100203 MUSSEY ROAD   115  1  
[101] 101685 REDBROOK     34.5  100204 REDBROOK      115  1",LN_234,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100141,PLEASANTHILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,259.35,226.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,-0.87,High Risk Upgrade,43.598334,-70.293941,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,32.85,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 100185 WESTBROOK     115  100204 REDBROOK      115  1  
[101] 100203 MUSSEY ROAD   115  100204 REDBROOK      115  1  
[101] 100141 PLEASANTHILL  115  100203 MUSSEY ROAD   115  1  
[101] 100457 MUSSEY ROAD  34.5  100203 MUSSEY ROAD   115  1  
[101] 101685 REDBROOK     34.5  100204 REDBROOK      115  1  
[101] 100185 WESTBROOK     115  100392 WESTBROOK G3  115  1",BF_WBK_34-G3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100151,HINKLEY POND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,253.73,226.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,-0.89,High Risk Upgrade,43.616613,-70.264575,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,32.85,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 100185 WESTBROOK     115  100204 REDBROOK      115  1  
[101] 100203 MUSSEY ROAD   115  100204 REDBROOK      115  1  
[101] 100141 PLEASANTHILL  115  100203 MUSSEY ROAD   115  1  
[101] 100457 MUSSEY ROAD  34.5  100203 MUSSEY ROAD   115  1  
[101] 101685 REDBROOK     34.5  100204 REDBROOK      115  1",LN_234,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110856,E 1ST ST_B&C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,226.2,226.0,28.0,28.0,0,110836 K STREET 1    115  110856 E 1ST ST_B&C  115  2,-1.0,High Risk Upgrade,42.3438,-71.03439,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,34.64,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN","[101] 110836 K STREET 1    115  110846 MBTA          115  1  
[101] 111013 E 1ST ST_B&C 13.8  110856 E 1ST ST_B&C  115  1  
[101] 110836 K STREET 1    115  110856 E 1ST ST_B&C  115  1  
[101] 110836 K STREET 1    115  110837 K STREET 2    115  2",BF_K-ST_12,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113004,LITL REST RD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,449.47,223.0,28.0,29.0,0,113004 LITL REST RD  115  113012 PALMER        115  1,0.5,High Risk Upgrade,42.163933,-72.192777,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.22,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113945,LITTLETON 8,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,221.5,222.0,14.0,14.0,0,113959 LITTLETN38_T  115  115044 NG_L138E_LTN  115  1,-1.0,High Risk Upgrade,42.586983,-71.435739,Middlesex,ISO-NE,MA,MA_LITTLTN_M,2026-06-27,ISO-NE,Branch,False,6.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115458,STOUGHTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,222.1,222.0,31.0,32.0,0,115457 STOUGHTON_TP  115  115458 STOUGHTON     115  1,-1.0,High Risk Upgrade,42.117486,-71.096111,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110806,LEXINGTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,449.65,221.0,59.0,56.0,0,110806 LEXINGTON     115  110808 TRAPELO RD A  115  1,0.49,High Risk Upgrade,42.445215,-71.266381,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,37.15,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110807 TRAPELO RD B  115  110822 WALTHAM A     115  1  
[101] 110806 LEXINGTON     115  110807 TRAPELO RD B  115  1  
[101] 110805 HARTWELL      115  110806 LEXINGTON     115  1  
[101] 110805 HARTWELL      115  110964 HARTWELL     14.4  1  
[101] 110966 TRAPELO ROAD 13.8  110807 TRAPELO RD B  115  1",BF_LEXNGTN_3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110817,SOMERVIL 511,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,221.68,221.0,21.0,-20.0,0,110817 SOMERVIL 511  115  111828 STA8025       115  1,-1.0,High Risk Upgrade,42.377824,-71.095381,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,10.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110939,LEXINGTON_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,221.0,59.0,56.0,0,110806 LEXINGTON     115  110808 TRAPELO RD A  115  1,0.49,High Risk Upgrade,42.445215,-71.266381,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,37.15,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110807 TRAPELO RD B  115  110822 WALTHAM A     115  1  
[101] 110806 LEXINGTON     115  110807 TRAPELO RD B  115  1  
[101] 110805 HARTWELL      115  110806 LEXINGTON     115  1  
[101] 110805 HARTWELL      115  110964 HARTWELL     14.4  1  
[101] 110966 TRAPELO ROAD 13.8  110807 TRAPELO RD B  115  1",BF_LEXNGTN_3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100143,KENNEBUNK LP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,277.71,219.0,32.0,25.0,0,100144 SECT 163A TP  115  100163 MAGUIRE ROAD  115  1,0.79,High Risk Upgrade,43.385092,-70.542671,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.73,115,BRANCH_OPEN,[101] 100089 SOUTH GORHAM  345  100098 MAGUIRE ROAD  345  1,LN_3021,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100144,SECT 163A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,277.71,219.0,32.0,25.0,0,100144 SECT 163A TP  115  100163 MAGUIRE ROAD  115  1,0.79,High Risk Upgrade,43.457173,-70.562891,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.73,115,BRANCH_OPEN,[101] 100089 SOUTH GORHAM  345  100098 MAGUIRE ROAD  345  1,LN_3021,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113297,E.WNCH_I135,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,443.54,215.0,3.0,1.0,0,105001 ES_I135_NGR   115  113297 E.WNCH_I135   115  1,0.48,High Risk Upgrade,42.672636,-72.021675,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,26.03,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
SWSHUNT_OUTAGE","[101] 104195 ES_381_ES     345  116009 NORTHFLD MT   345  1  
[101] 104191 ES_381_VEL    345  104195 ES_381_ES     345  1  
[101] 104191 ES_381_VEL    345  107040 VERNON VT     345  1  
[101]107041 VERNON VT_R   345",BF_VERN_3TB4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115461,PHILLIPS LN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,215.0,215.0,72.0,-73.0,0,115461 PHILLIPS LN   115  115467 HANOVER S9_T  115  1,-1.0,High Risk Upgrade,42.13967,-70.816861,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.33,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119562,FRY BROOK 05,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,214.5,214.0,25.0,-25.0,0,119559 FRYBROOK05_T  115  119562 FRY BROOK 05  115  1,1.0,High Risk Upgrade,41.670916,-71.921182,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,10.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110989,BLAIR POND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,287.81,213.0,26.0,20.0,0,110813 BRIGHTON A    115  110989 BLAIR POND    115  1,-0.74,High Risk Upgrade,42.37449,-71.137554,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,13.99,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110816,SOMERVIL 510,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,211.23,210.0,10.0,-10.0,0,110816 SOMERVIL 510  115  111828 STA8025       115  1,-1.0,High Risk Upgrade,42.377824,-71.095381,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,5.1,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113301,WEBSTER ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,295.06,209.0,15.0,-15.0,0,113286 MILLBURY      115  113301 WEBSTER ST    115  1,0.71,High Risk Upgrade,42.244047,-71.831604,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.53,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113286 MILLBURY      115  113309 STAFFORD ST   115  2  
[101] 113286 MILLBURY      115  113309 STAFFORD ST   115  1",DC_A127E_128E_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
