Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_113973,E TWKSBRY_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,295.53,209.0,43.0,42.0,0,113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1,0.71,High Risk Upgrade,42.615559,-71.189883,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113973,E TWKSBRY_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,295.53,209.0,43.0,42.0,0,113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1,0.71,High Risk Upgrade,42.615559,-71.189883,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113998,BURTT RD_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,331.58,209.0,43.0,42.0,0,113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1,0.63,High Risk Upgrade,42.602899,-71.168763,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113998,BURTT RD_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,331.58,209.0,43.0,42.0,0,113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1,0.63,High Risk Upgrade,42.602899,-71.168763,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117312,JOHNSTON 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,293.4,209.0,130.0,132.0,0,117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1,0.71,High Risk Upgrade,41.814385,-71.474848,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,61.92,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117334 RISE 171_TAP  115  118125 RIE_S171_FPL  115  1  
[101] 117375 RISE          115  118125 RIE_S171_FPL  115  1",NF_S171-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117331,JOHNSTON_172,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,285.84,209.0,130.0,132.0,0,117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1,0.73,High Risk Upgrade,41.814385,-71.474848,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,61.92,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117334 RISE 171_TAP  115  118125 RIE_S171_FPL  115  1  
[101] 117375 RISE          115  118125 RIE_S171_FPL  115  1",NF_S171-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103020,DEBLOIS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,208.62,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.700437,-67.957029,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103046,DEBLOIS,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,10.0,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.700437,-67.957029,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103091,BULL HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,208.62,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.727458,-68.21033,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103126,HANCOCK_PCCF,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.727458,-68.21033,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103136,BULLHLL_PCCT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,208.62,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.727458,-68.21033,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103137,BULLHLL_PCCF,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,40.0,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.727458,-68.21033,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103205,WEAVER_PCC_F,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.735508,-68.211186,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103262,QP833_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,208.62,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.70043,-67.956971,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103263,QP833_3X_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,208.0,14.0,4.0,0,103018 REBEL HILL    115  103091 BULL HILL     115  1,1.0,High Risk Upgrade,44.70043,-67.956971,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,10.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1  
[101] 103012 WALTHAM ROAD  115  103030 TRENTON       115  1  
[101] 103012 WALTHAM ROAD  115  103013 TUNK          115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BOG_6057,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117311,JOHNSTON 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,283.51,207.0,125.0,127.0,0,117330 JOHNSTON_171  115  117351 HARTFORD AVE  115  1,0.73,High Risk Upgrade,41.814385,-71.474848,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,62.44,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117330,JOHNSTON_171,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,276.12,207.0,125.0,127.0,0,117330 JOHNSTON_171  115  117351 HARTFORD AVE  115  1,0.75,High Risk Upgrade,41.814385,-71.474848,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,62.44,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117013,P11_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,289.91,206.0,36.0,37.0,0,117003 ROBINSON AVE  115  117013 P11_TAP       115  1,-0.71,High Risk Upgrade,41.89191,-71.379582,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,20.97,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100179,CYRO DRIVE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,263.88,203.0,23.0,-3.0,0,100163 MAGUIRE ROAD  115  100179 CYRO DRIVE    115  1,0.77,High Risk Upgrade,43.42555,-70.701695,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,10.23,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100755,SANFRD SOLAR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,203.0,23.0,-3.0,0,100163 MAGUIRE ROAD  115  100179 CYRO DRIVE    115  1,0.77,High Risk Upgrade,43.435,-70.754,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,10.23,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113988,TWKSBRY 64_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,199.7,200.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-1.0,High Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.61,115,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113988,TWKSBRY 64_J,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,199.7,200.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-1.0,High Risk Upgrade,42.623922,-71.246309,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.61,115,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113990,W ANDOVER_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,199.7,200.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.61,115,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113990,W ANDOVER_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,199.7,200.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.61,115,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114000,E DRACUT_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,199.7,200.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-1.0,High Risk Upgrade,42.669526,-71.252442,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.61,115,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114000,E DRACUT_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,199.7,200.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-1.0,High Risk Upgrade,42.669526,-71.252442,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.61,115,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117006,STAPLES,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,279.86,200.0,16.0,-16.0,0,117003 ROBINSON AVE  115  117291 RIE_Q10_NGR   115  1,-0.72,High Risk Upgrade,41.980682,-71.445799,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,28.32,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 117004 RIVERSIDE     115  117051 IRON MINE     115  1  
[101] 117037 W FARNUM 75T  115  117051 IRON MINE     115  1  
[101] 117001 WEST FARNUM   345  117037 W FARNUM 75T  115  2",BF_WFARN_715,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117039,HIGHLAND PRK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,316.76,200.0,16.0,16.0,0,117006 STAPLES       115  117291 RIE_Q10_NGR   115  1,-0.63,High Risk Upgrade,41.992372,-71.476846,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,28.31,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117004 RIVERSIDE     115  117051 IRON MINE     115  1  
[101] 117037 W FARNUM 75T  115  117051 IRON MINE     115  1",BF_IMR_1720T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113332,FITCH ROAD,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,326.51,199.0,28.0,28.0,0,113315 WACHUSETT    69.0  113332 FITCH ROAD   69.0  1,-0.61,High Risk Upgrade,42.420132,-71.69992,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.16,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE","[101] 113329 E WSTNSTR_A1 69.0  113346 PRATTS JCT   69.0  1  
[101] 113332 FITCH ROAD   69.0  113346 PRATTS JCT   69.0  1  
[101] 113311 PRATJ BANK1  69.0  113346 PRATTS JCT   69.0  1  
[101] 113346 PRATTS JCT   69.0  113353 PROSPECT_U21 69.0  1  
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113485 W MAIN U21S  13.8  -> 113484 W MAIN U21E  13.8 
[101]113485 W MAIN U21S  13.8  -> 113484 W MAIN U21E  13.8 
[101]113488 SARATOGA 21S 13.8  -> 113489 SARATOGA 21E 13.8 
[101]113488 SARATOGA 21S 13.8  -> 113489 SARATOGA 21E 13.8 
[101]113496 LAKE GEORG S 13.8  -> 113497 LAKE GEORG E 13.8 
[101]113496 LAKE GEORG S 13.8  -> 113497 LAKE GEORG E 13.8 
[101]113501 GIVRY RD 21S 13.8  -> 113500 GIVRY RD 21E 13.8 
[101]113501 GIVRY RD 21S 13.8  -> 113500 GIVRY RD 21E 13.8",BS_PRAT069_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117014,PHILLIP X3_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,198.2,198.0,6.0,1.0,0,117035 PAWTUCKET_X3  115  117043 DUNNELLPK_X3  115  1,-1.0,High Risk Upgrade,41.84508,-71.366668,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,15.24,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 115743 GRAND ARMY    115  117286 RIE_X3N_NGR   115  1  
[101] 117014 PHILLIP X3_T  115  117286 RIE_X3N_NGR   115  1",NF_X3N-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117043,DUNNELLPK_X3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,198.2,198.0,6.0,1.0,0,117035 PAWTUCKET_X3  115  117043 DUNNELLPK_X3  115  1,-1.0,High Risk Upgrade,41.856171,-71.374159,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,15.24,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 115743 GRAND ARMY    115  117286 RIE_X3N_NGR   115  1  
[101] 117014 PHILLIP X3_T  115  117286 RIE_X3N_NGR   115  1",NF_X3N-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100122,MAINE YANKEE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,17.64,197.0,21.0,2.0,0,100125 SUROWIEC      115  100175 TOPSHAM S69   115  1,-0.81,High Risk Upgrade,43.953599,-69.695403,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.37,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 100121 MASON 1       115  100199 SECT 207A TP  115  1  
[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100121 MASON 1       115  100253 COOPERS MILL  115  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1",BF_MASN_9L-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100142,COUNTY RD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,256.55,197.0,16.0,-11.0,0,100114 WINSLOW       115  100247 ALBION ROAD   115  1,-0.77,High Risk Upgrade,44.559762,-69.690088,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,19.97,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100212 HEYWOOD ROAD  115  100247 ALBION ROAD   115  1  
[101] 100108 DETROIT       115  100247 ALBION ROAD   115  1",BF_ALBI_5967,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100199,SECT 207A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,242.65,197.0,21.0,2.0,0,100125 SUROWIEC      115  100175 TOPSHAM S69   115  1,-0.81,High Risk Upgrade,43.946963,-69.746144,Sagadahoc,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.37,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 100121 MASON 1       115  100199 SECT 207A TP  115  1  
[101] 100086 MAINE YANKEE  345  100091 MASON         345  1  
[101] 100121 MASON 1       115  100253 COOPERS MILL  115  1  
[101] 100091 MASON         345  100192 MASON 5       115  1  
[101] 100121 MASON 1       115  100192 MASON 5       115  1  
[101] 100190 MASON 2       115  100192 MASON 5       115  1",BF_MASN_9L-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103011,COLUMBIA_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.1,197.0,5.0,4.0,0,103020 DEBLOIS       115  103225 DNEW_POI      115  1,-1.0,High Risk Upgrade,44.635673,-67.953542,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,19.99,115,BRANCH_OPEN,[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1,NF_57BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103021,EPPING TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.1,197.0,5.0,4.0,0,103020 DEBLOIS       115  103225 DNEW_POI      115  1,-1.0,High Risk Upgrade,44.671194,-67.786746,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,19.99,115,BRANCH_OPEN,[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1,NF_57BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103030,TRENTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.1,197.0,5.0,4.0,0,103020 DEBLOIS       115  103225 DNEW_POI      115  1,-1.0,High Risk Upgrade,44.529116,-68.38157,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,19.99,115,BRANCH_OPEN,[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1,NF_57BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103095,EPPING TAP_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,197.0,5.0,4.0,0,103020 DEBLOIS       115  103225 DNEW_POI      115  1,-1.0,High Risk Upgrade,44.671194,-67.786746,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,19.99,115,BRANCH_OPEN,[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1,NF_57BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103225,DNEW_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.1,197.0,5.0,4.0,0,103020 DEBLOIS       115  103225 DNEW_POI      115  1,-1.0,High Risk Upgrade,44.685815,-67.871887,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,19.99,115,BRANCH_OPEN,[101] 103012 WALTHAM ROAD  115  103033 BOGGY BROOK   115  1,NF_57BHE-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100118,GULF ISLAND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,200.01,196.0,17.0,-8.0,0,100118 GULF ISLAND   115  100230 LARRABEE RD   115  1,-0.98,High Risk Upgrade,44.151275,-70.208673,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,9.65,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110857,E 1ST ST_D,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,195.2,195.0,27.0,27.0,0,110837 K STREET 2    115  110857 E 1ST ST_D    115  1,-1.0,High Risk Upgrade,42.344566,-71.033123,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,16.17,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110858,E 1ST ST_A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,195.3,195.0,27.0,27.0,0,110836 K STREET 1    115  110858 E 1ST ST_A    115  1,-1.0,High Risk Upgrade,42.3438,-71.03439,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,16.26,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114758,WHITNS PD_43,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,195.1,195.0,8.0,7.0,0,114758 WHITNS PD_43  115  114759 WHITNSPD43_T  115  1,1.0,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.19,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115162 QP1320_POI    115  115165 QP1320_LD     115  1  
[101] 113286 MILLBURY      115  114770 WHITNSPD44_T  115  1  
[101] 114766 WHITNS PD_44  115  114770 WHITNSPD44_T  115  1  
[101] 115162 QP1320_POI    115  117289 RIE_R144_NGR  115  1  
[101] 114770 WHITNSPD44_T  115  115162 QP1320_POI    115  1  
[101] 117289 RIE_R144_NGR  115  117349 WOONSOCKET    115  1  
[101] 114794 WHITNS PD 2T 13.8  114766 WHITNS PD_44  115  1  
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8",BF_QP1320_A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114758,WHITNS PD_43,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,195.1,195.0,8.0,7.0,0,114758 WHITNS PD_43  115  114759 WHITNSPD43_T  115  1,1.0,High Risk Upgrade,42.105657,-71.671296,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,6.19,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113268 MILLBURY TL1  115  113338 MILLBURY     69.0  1  
[101] 113442 MILLBURY4 T1  115  113392 MILLBURY4 1  13.8  1  
[101] 113286 MILLBURY      115  113442 MILLBURY4 T1  115  1  
[101] 113268 MILLBURY TL1  115  113442 MILLBURY4 T1  115  1  
[101] 113286 MILLBURY      115  114770 WHITNSPD44_T  115  1  
[101] 114766 WHITNS PD_44  115  114770 WHITNSPD44_T  115  1  
[101] 114770 WHITNSPD44_T  115  115162 QP1320_POI    115  1  
[101] 114794 WHITNS PD 2T 13.8  114766 WHITNS PD_44  115  1  
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8 
[101]114794 WHITNS PD 2T 13.8  -> 114844 WHITNS PD 1T 13.8",BF_MILB_44-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117425,POINT ST T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,193.64,194.0,43.0,44.0,0,117336 FRANKLIN SQ   115  117425 POINT ST T1   115  1,-1.0,High Risk Upgrade,41.817613,-71.406003,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,28.18,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100176,SECT 167A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,292.35,193.0,8.0,-8.0,0,100133 MOSHERS       115  100176 SECT 167A TP  115  1,0.66,High Risk Upgrade,43.732258,-70.357482,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,14.74,115,GEN_OUTAGE,[101]100899 XTWN_BESS    0.90  101  113  1  Pgen=175.0 MW Pmax=175.0 MW,GN_XTWN,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100523,LEEDS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,268.23,193.0,24.0,-18.0,0,100230 LARRABEE RD   115  100523 LEEDS         115  1,0.72,High Risk Upgrade,44.335965,-70.167203,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,14.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 100182 RUMFORD IP    115  100217 SECT 243 TAP  115  1  
[101] 100101 RUMFORD       115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100230 LARRABEE RD   115  1",BF_LVRMR_43A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100524,LEEDS,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,39.0,193.0,24.0,-18.0,0,100230 LARRABEE RD   115  100523 LEEDS         115  1,0.72,High Risk Upgrade,44.335965,-70.167203,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,14.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 100182 RUMFORD IP    115  100217 SECT 243 TAP  115  1  
[101] 100101 RUMFORD       115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100230 LARRABEE RD   115  1",BF_LVRMR_43A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117379,DRUMROCK T5,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,212.2,193.0,31.0,31.0,0,117327 DRUMROCK      115  117379 DRUMROCK T5  99.0  1,-0.91,High Risk Upgrade,41.696599,-71.472846,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Transformer,False,80.67,115/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117327 DRUMROCK      115  117378 DRUMROCK T3  99.0  1  
[101] 117377 DRUMROCK     23.0  117378 DRUMROCK T3  99.0  1  
[101] 117374 DRUMROCK T3  12.5  117378 DRUMROCK T3  99.0  1  
[101] 117327 DRUMROCK      115  117377 DRUMROCK     23.0  1  
[101] 117327 DRUMROCK      115  117332 KENT COUNTY   115  1  
[101]117374 DRUMROCK T3  12.5  -> 117376 DRUMROCK T5  12.5 
[101]117374 DRUMROCK T3  12.5  -> 117376 DRUMROCK T5  12.5 
[101]117374 DRUMROCK T3  12.5  -> 117376 DRUMROCK T5  12.5 
[101]117374 DRUMROCK T3  12.5  -> 117376 DRUMROCK T5  12.5",LN_G185N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103019,ELLSWRTH FLS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,192.2,192.0,77.0,-72.0,0,103019 ELLSWRTH FLS  115  103033 BOGGY BROOK   115  1,-1.0,High Risk Upgrade,44.543933,-68.42952,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,67.16,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103025,ELLSWORTH,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,192.2,192.0,77.0,-72.0,0,103019 ELLSWRTH FLS  115  103033 BOGGY BROOK   115  1,-1.0,High Risk Upgrade,44.543933,-68.42952,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,67.16,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100108,DETROIT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,360.49,191.0,21.0,14.0,0,100108 DETROIT       115  100247 ALBION ROAD   115  1,0.53,High Risk Upgrade,44.792957,-69.362255,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,14.96,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100600 CMP_65_EM     115  103602 EM_65_MPCO    115  1  
[101] 100210 BUCKSPORT     115  100600 CMP_65_EM     115  1  
[101] 103027 ORRINGTON     115  103602 EM_65_MPCO    115  1  
[101] 100109 BELFAST       115  100210 BUCKSPORT     115  1  
[101] 100510 BUCKSPORT    34.5  100210 BUCKSPORT     115  1",BF_BUCK_1-1A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100114,WINSLOW,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,223.27,191.0,16.0,-11.0,0,100114 WINSLOW       115  100247 ALBION ROAD   115  1,-0.86,High Risk Upgrade,44.569706,-69.603169,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.74,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100142 COUNTY RD     115  100212 HEYWOOD ROAD  115  1  
[101] 100212 HEYWOOD ROAD  115  100247 ALBION ROAD   115  1",BF_HEY_41-59,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100212,HEYWOOD ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,226.38,191.0,16.0,-11.0,0,100114 WINSLOW       115  100247 ALBION ROAD   115  1,-0.85,High Risk Upgrade,44.57028,-69.592505,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.74,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100142 COUNTY RD     115  100212 HEYWOOD ROAD  115  1  
[101] 100212 HEYWOOD ROAD  115  100247 ALBION ROAD   115  1",BF_HEY_41-59,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100310,HEYWOOD RD_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,191.0,16.0,-11.0,0,100114 WINSLOW       115  100247 ALBION ROAD   115  1,-0.85,High Risk Upgrade,44.57528,-69.587505,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.74,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100142 COUNTY RD     115  100212 HEYWOOD ROAD  115  1  
[101] 100212 HEYWOOD ROAD  115  100247 ALBION ROAD   115  1",BF_HEY_41-59,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110815,N. CAMBRIDGE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,462.44,191.0,24.0,12.0,0,110815 N. CAMBRIDGE  115  110989 BLAIR POND    115  1,0.41,High Risk Upgrade,42.391608,-71.143221,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,17.41,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110814 BRIGHTON B    115  110815 N. CAMBRIDGE  115  1  
[101] 110815 N. CAMBRIDGE  115  111831 NCAMB_536SR   115  1  
[101] 111103 PUTNAM 36     115  111831 NCAMB_536SR   115  1",BF_NCAMB_2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110940,N CAMBRDG_R1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,191.0,24.0,12.0,0,110815 N. CAMBRIDGE  115  110989 BLAIR POND    115  1,0.41,High Risk Upgrade,42.391608,-71.143221,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,17.41,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110814 BRIGHTON B    115  110815 N. CAMBRIDGE  115  1  
[101] 110815 N. CAMBRIDGE  115  111831 NCAMB_536SR   115  1  
[101] 111103 PUTNAM 36     115  111831 NCAMB_536SR   115  1",BF_NCAMB_2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110941,N CAMBRDG_R2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,191.0,24.0,12.0,0,110815 N. CAMBRIDGE  115  110989 BLAIR POND    115  1,0.41,High Risk Upgrade,42.391608,-71.143221,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,17.41,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 110814 BRIGHTON B    115  110815 N. CAMBRIDGE  115  1  
[101] 110815 N. CAMBRIDGE  115  111831 NCAMB_536SR   115  1  
