Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 111103 PUTNAM 36     115  111831 NCAMB_536SR   115  1",BF_NCAMB_2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115969,MERCHNTS WAY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,189.5,190.0,39.0,38.0,0,111202 BARNSTABLE    115  115969 MERCHNTS WAY  115  1,-1.0,High Risk Upgrade,41.680311,-70.290658,Barnstable,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119850,WILLIMANTIC2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,191.3,190.0,20.0,20.0,0,119840 CARD STREET   115  119850 WILLIMANTIC2  115  1,-0.99,High Risk Upgrade,41.713017,-72.228921,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,11.82,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105867,LAWRENCE RD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,188.9,189.0,49.0,-48.0,0,105867 LAWRENCE RD  34.5  104151 LAWRENCE RD   345  1,-1.0,High Risk Upgrade,42.791477,-71.37686,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,34.94,35/345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100182,RUMFORD IP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,426.25,188.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,0.44,High Risk Upgrade,44.510117,-70.515642,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_TOISL","[101] 100103 KIMBALL RD 1  115  100106 RAYMOND       115  1  
[101] 100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1  
[101] 100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1  
[101] 100180 LOVELL        115  100197 LN214 STR#5   115  1  
[101] 104308 ES_214_CMP    115  104319 SACO VALLEY   115  1  
[101] 100180 LOVELL        115  104308 ES_214_CMP    115  1  
[101] 100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2  
[101] 100102 NORWAY        115  100220 KIMBALL RD 2  115  1  
[101] 100103 KIMBALL RD 1  115  100220 KIMBALL RD 2  115  1  
[101] 100220 KIMBALL RD 2  115  100221 KIMBALL RD 3  115  1  
[101] 100451 KIMBALL ROAD 34.5  100103 KIMBALL RD 1  115  1  
[101]100222 KIMBALL RD_C  115 
[101] 100456 LOVELL       34.5  100180 LOVELL        115  1",BF_FR_KIMBLLRD,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100186,RUMFORD PWR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,120.0,188.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,0.44,High Risk Upgrade,44.515117,-70.510642,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_TOISL","[101] 100103 KIMBALL RD 1  115  100106 RAYMOND       115  1  
[101] 100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1  
[101] 100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1  
[101] 100180 LOVELL        115  100197 LN214 STR#5   115  1  
[101] 104308 ES_214_CMP    115  104319 SACO VALLEY   115  1  
[101] 100180 LOVELL        115  104308 ES_214_CMP    115  1  
[101] 100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2  
[101] 100102 NORWAY        115  100220 KIMBALL RD 2  115  1  
[101] 100103 KIMBALL RD 1  115  100220 KIMBALL RD 2  115  1  
[101] 100220 KIMBALL RD 2  115  100221 KIMBALL RD 3  115  1  
[101] 100451 KIMBALL ROAD 34.5  100103 KIMBALL RD 1  115  1  
[101]100222 KIMBALL RD_C  115 
[101] 100456 LOVELL       34.5  100180 LOVELL        115  1",BF_FR_KIMBLLRD,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100308,RUMFORD IP_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,188.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,0.44,High Risk Upgrade,44.515117,-70.510642,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_TOISL","[101] 100103 KIMBALL RD 1  115  100106 RAYMOND       115  1  
[101] 100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1  
[101] 100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1  
[101] 100180 LOVELL        115  100197 LN214 STR#5   115  1  
[101] 104308 ES_214_CMP    115  104319 SACO VALLEY   115  1  
[101] 100180 LOVELL        115  104308 ES_214_CMP    115  1  
[101] 100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2  
[101] 100102 NORWAY        115  100220 KIMBALL RD 2  115  1  
[101] 100103 KIMBALL RD 1  115  100220 KIMBALL RD 2  115  1  
[101] 100220 KIMBALL RD 2  115  100221 KIMBALL RD 3  115  1  
[101] 100451 KIMBALL ROAD 34.5  100103 KIMBALL RD 1  115  1  
[101]100222 KIMBALL RD_C  115 
[101] 100456 LOVELL       34.5  100180 LOVELL        115  1",BF_FR_KIMBLLRD,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100727,LUDDEN LANE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,271.07,188.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,0.7,High Risk Upgrade,44.508837,-70.381921,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_TOISL","[101] 100103 KIMBALL RD 1  115  100106 RAYMOND       115  1  
[101] 100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1  
[101] 100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1  
[101] 100180 LOVELL        115  100197 LN214 STR#5   115  1  
[101] 104308 ES_214_CMP    115  104319 SACO VALLEY   115  1  
[101] 100180 LOVELL        115  104308 ES_214_CMP    115  1  
[101] 100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2  
[101] 100102 NORWAY        115  100220 KIMBALL RD 2  115  1  
[101] 100103 KIMBALL RD 1  115  100220 KIMBALL RD 2  115  1  
[101] 100220 KIMBALL RD 2  115  100221 KIMBALL RD 3  115  1  
[101] 100451 KIMBALL ROAD 34.5  100103 KIMBALL RD 1  115  1  
[101]100222 KIMBALL RD_C  115 
[101] 100456 LOVELL       34.5  100180 LOVELL        115  1",BF_FR_KIMBLLRD,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_101480,LUDDEN LANE,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,23.0,188.0,13.0,12.0,0,100727 LUDDEN LANE   115  101623 280 TIE       115  1,0.7,High Risk Upgrade,44.508837,-70.381921,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_TOISL","[101] 100103 KIMBALL RD 1  115  100106 RAYMOND       115  1  
[101] 100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1  
[101] 100197 LN214 STR#5   115  100221 KIMBALL RD 3  115  1  
[101] 100180 LOVELL        115  100197 LN214 STR#5   115  1  
[101] 104308 ES_214_CMP    115  104319 SACO VALLEY   115  1  
[101] 100180 LOVELL        115  104308 ES_214_CMP    115  1  
[101] 100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2  
[101] 100102 NORWAY        115  100220 KIMBALL RD 2  115  1  
[101] 100103 KIMBALL RD 1  115  100220 KIMBALL RD 2  115  1  
[101] 100220 KIMBALL RD 2  115  100221 KIMBALL RD 3  115  1  
[101] 100451 KIMBALL ROAD 34.5  100103 KIMBALL RD 1  115  1  
[101]100222 KIMBALL RD_C  115 
[101] 100456 LOVELL       34.5  100180 LOVELL        115  1",BF_FR_KIMBLLRD,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113276,BLOOMINGDALE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,195.28,188.0,14.0,-1.0,0,113286 MILLBURY      115  113289 WHLBRATR_T65  115  1,-0.96,High Risk Upgrade,42.270188,-71.764011,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.88,115,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
UNKNOWN_OUTAGE 
UNKNOWN_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113276 BLOOMINGDALE  115  113373 BLOOMNGDL 1X 13.8  1  
[101] 113294 ROLFE AVENUE  115  113427 W BOYLSTON 2  115  1  
[101] 113270 WYMNGRDN42_T  115  113286 MILLBURY      115  1  
[101] 113270 WYMNGRDN42_T  115  113277 BLOOMNGDL TP  115  1  
[101] 113277 BLOOMNGDL TP  115  113294 ROLFE AVENUE  115  1  
[101] 113276 BLOOMINGDALE  115  113277 BLOOMNGDL TP  115  1  
[101] 113294 ROLFE AVENUE  115  113907 SHREWSBRY    69.0  1  
[101] 113294 ROLFE AVENUE  115  113907 SHREWSBRY    69.0  2  
[101] 113294 ROLFE AVENUE  115  113908 SHREWSBRY R3 13.8  3  
[101] 113294 ROLFE AVENUE  115  113906 SHREWSBRY R4 13.8  4  
[101] 113900 BOYLSTON     13.8  113427 W BOYLSTON 2  115  1  
INVALID EVENT
INVALID EVENT
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8",BF_ROLFE_142,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113298,VERNON HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,195.28,188.0,14.0,-1.0,0,113286 MILLBURY      115  113289 WHLBRATR_T65  115  1,-0.96,High Risk Upgrade,42.238477,-71.795386,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.88,115,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
UNKNOWN_OUTAGE 
UNKNOWN_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113276 BLOOMINGDALE  115  113373 BLOOMNGDL 1X 13.8  1  
[101] 113294 ROLFE AVENUE  115  113427 W BOYLSTON 2  115  1  
[101] 113270 WYMNGRDN42_T  115  113286 MILLBURY      115  1  
[101] 113270 WYMNGRDN42_T  115  113277 BLOOMNGDL TP  115  1  
[101] 113277 BLOOMNGDL TP  115  113294 ROLFE AVENUE  115  1  
[101] 113276 BLOOMINGDALE  115  113277 BLOOMNGDL TP  115  1  
[101] 113294 ROLFE AVENUE  115  113907 SHREWSBRY    69.0  1  
[101] 113294 ROLFE AVENUE  115  113907 SHREWSBRY    69.0  2  
[101] 113294 ROLFE AVENUE  115  113908 SHREWSBRY R3 13.8  3  
[101] 113294 ROLFE AVENUE  115  113906 SHREWSBRY R4 13.8  4  
[101] 113900 BOYLSTON     13.8  113427 W BOYLSTON 2  115  1  
INVALID EVENT
INVALID EVENT
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113373 BLOOMNGDL 1X 13.8  -> 113400 BLOOMNGDL 2X 13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8 
[101]113900 BOYLSTON     13.8  -> 113901 W BOYLSTON   13.8",BF_ROLFE_142,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100102,NORWAY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,437.62,187.0,17.0,11.0,0,100102 NORWAY        115  100220 KIMBALL RD 2  115  1,0.43,High Risk Upgrade,44.207023,-70.52803,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,16.76,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104352 F190_T        115  104374 BEEBE RIVER   115  1  
[101] 104341 WHITE LAKE    115  104352 F190_T        115  1  
[101] 105282 BEEBE RIVER  34.5  104374 BEEBE RIVER   115  1  
[101]104375 BEEBERIVER_C  115 
[101] 104352 F190_T        115  104358 ES_F190_GDF   115  1  
[101] 104358 ES_F190_GDF   115  104363 TAMWORTH      115  1  
[101] 104286 N-WOODSTOCK   115  104374 BEEBE RIVER   115  1  
[101] 104374 BEEBE RIVER   115  104380 HUCKINS HILL  115  1",BF_BEEBE_112,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119181,MONTVILE_371,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,968.93,186.0,145.0,-144.0,0,119718 MONTVILLE     115  119181 MONTVILE_371  345  2,0.19,Medium Risk Upgrade,41.428888,-72.104224,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,64.67,115/345,BRANCH_OPEN,[101] 119180 MONTVILE_364  345  119181 MONTVILE_371  345  1,BO_MONTV_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119194,MILLSTONE,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1924.35,186.0,145.0,-144.0,0,119718 MONTVILLE     115  119181 MONTVILE_371  345  2,0.1,Medium Risk Upgrade,41.314732,-72.165293,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,64.67,115/345,BRANCH_OPEN,[101] 119180 MONTVILE_364  345  119181 MONTVILE_371  345  1,BO_MONTV_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117319,PONTIAC AV 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,184.8,185.0,15.0,15.0,0,117318 PONTIACAV_88  115  117319 PONTIAC AV 2  115  1,-1.0,High Risk Upgrade,41.735832,-71.4554,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,8.69,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117419,POINT ST T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,184.64,185.0,34.0,34.0,0,117336 FRANKLIN SQ   115  117419 POINT ST T2   115  1,-1.0,High Risk Upgrade,41.817613,-71.406003,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,22.22,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100117,LIVERMORE FL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,348.55,184.0,32.0,30.0,0,100153 SECT 200A TP  115  100523 LEEDS         115  1,0.53,High Risk Upgrade,44.478457,-70.171264,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,18.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 100182 RUMFORD IP    115  100217 SECT 243 TAP  115  1  
[101] 100101 RUMFORD       115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100230 LARRABEE RD   115  1",BF_LVRMR_43A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100153,SECT 200A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,312.24,184.0,32.0,30.0,0,100153 SECT 200A TP  115  100523 LEEDS         115  1,0.59,High Risk Upgrade,44.28,-70.2,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,18.5,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 100182 RUMFORD IP    115  100217 SECT 243 TAP  115  1  
[101] 100101 RUMFORD       115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100217 SECT 243 TAP  115  1  
[101] 100117 LIVERMORE FL  115  100230 LARRABEE RD   115  1",BF_LVRMR_43A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106073,ROCKINGHAM2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,184.4,184.0,14.0,14.0,0,106072 NGR_RE_LU     115  106073 ROCKINGHAM2   115  1,-1.0,High Risk Upgrade,42.743389,-71.188979,Rockingham,ISO-NE,NH,NH_LIBERTY,2026-06-27,ISO-NE,Branch,False,8.48,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106073,ROCKINGHAM2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,184.4,184.0,14.0,14.0,0,106072 NGR_RE_LU     115  106073 ROCKINGHAM2   115  1,-1.0,High Risk Upgrade,42.743389,-71.188979,Rockingham,ISO-NE,NH,NH_LIBERTY,2026-06-27,ISO-NE,Branch,False,8.48,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114433,WAKEFLD JCT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1836.27,184.0,82.0,84.0,0,114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1,0.1,Medium Risk Upgrade,42.505287,-71.041771,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,36.43,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113999 N READING_46  115  114688 N READING 2   115  1  
[101] 113999 N READING_46  115  114725 WALLACE_T146  115  1  
[101] 114433 WAKEFLD JCT   115  114725 WALLACE_T146  115  1  
[101] 113999 N READING_46  115  114689 WILMINGTON    115  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  1  
[101] 114689 WILMINGTON    115  114691 WLMTN_T2     13.8  1  
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115 
[101]114688 N READING 2   115  -> 114687 N READING 1   115",BF_WAKE_T146,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117310,PONTIAC AV 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,184.2,184.0,14.0,-14.0,0,117310 PONTIAC AV 1  115  117335 PONTIACAV_87  115  1,-1.0,High Risk Upgrade,41.735832,-71.4554,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,8.36,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100103,KIMBALL RD 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,579.84,182.0,13.0,11.0,0,100103 KIMBALL RD 1  115  100106 RAYMOND       115  1,0.31,High Risk Upgrade,44.151901,-70.633826,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100220,KIMBALL RD 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,580.36,182.0,13.0,11.0,0,100103 KIMBALL RD 1  115  100106 RAYMOND       115  1,0.31,High Risk Upgrade,44.151901,-70.633826,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100222,KIMBALL RD_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,182.0,13.0,11.0,0,100103 KIMBALL RD 1  115  100106 RAYMOND       115  1,0.31,High Risk Upgrade,44.151901,-70.633826,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,6.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113117,FRENCH KG 27,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,255.43,182.0,124.0,-125.0,0,116107 ERVING        115  116109 NGR_A127W_ES  115  1,0.71,High Risk Upgrade,42.598806,-72.476006,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,53.66,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 116009 NORTHFLD MT   345  116023 BERKSHIRE     345  1  
[101] 116023 BERKSHIRE     345  933424 1515_POI      345  1  
[101] 116312 BERKSHIRE     115  116023 BERKSHIRE     345  2  
[101] 116011 NORTHFLD-12   345  999959 NORTHFIELD_1 13.8  1  
[101] 116411 NORTHFIELD 1 13.8  999959 NORTHFIELD_1 13.8  1  
[101] 116412 NORTHFIELD 2 13.8  999959 NORTHFIELD_1 13.8  1  
[101] 116009 NORTHFLD MT   345  116011 NORTHFLD-12   345  1",BF_NTHFLD_2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117008,VALLEY P11,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,192.28,182.0,5.0,4.0,0,117013 P11_TAP       115  117292 RIE_P11_NGR1  115  1,-0.94,High Risk Upgrade,41.913102,-71.384894,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.89,115,BRANCH_OPEN,[101] 117004 RIVERSIDE     115  117051 IRON MINE     115  1,NF_H17,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100167,HOTEL ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,207.79,181.0,7.0,5.0,0,100131 SECT 61A TAP  115  100167 HOTEL ROAD    115  1,-0.87,High Risk Upgrade,44.06821,-70.267024,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.51,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100104 LEWISTON LWR  115  100136 CROWLEYS      115  1  
[101] 100104 LEWISTON LWR  115  100251 MIDDLE ST ME  115  1  
[101] 100104 LEWISTON LWR  115  100208 CHALLENGERDR  115  1",BF_LEWLR_202,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100168,WOODSTOCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,377.12,181.0,30.0,-30.0,0,100103 KIMBALL RD 1  115  100168 WOODSTOCK     115  1,0.48,High Risk Upgrade,44.389233,-70.62934,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,19.59,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100168 WOODSTOCK     115  100221 KIMBALL RD 3  115  2  
[101] 100168 WOODSTOCK     115  100182 RUMFORD IP    115  1",BF_WDSTK_7-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100208,CHALLENGERDR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,207.79,181.0,7.0,5.0,0,100131 SECT 61A TAP  115  100167 HOTEL ROAD    115  1,-0.87,High Risk Upgrade,44.07,-70.24,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,11.51,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100104 LEWISTON LWR  115  100136 CROWLEYS      115  1  
[101] 100104 LEWISTON LWR  115  100251 MIDDLE ST ME  115  1  
[101] 100104 LEWISTON LWR  115  100208 CHALLENGERDR  115  1",BF_LEWLR_256,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100217,SECT 243 TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,411.38,181.0,26.0,18.0,0,100101 RUMFORD       115  100182 RUMFORD IP    115  1,0.44,High Risk Upgrade,44.507878,-70.424623,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,19.44,115,BRANCH_OPEN,[101] 100182 RUMFORD IP    115  100217 SECT 243 TAP  115  1,NF_243-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100133,MOSHERS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,238.61,180.0,55.0,55.0,0,100133 MOSHERS       115  100165 SOUTH GORHAM  115  1,0.76,High Risk Upgrade,43.684362,-70.399754,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,36.08,115,BRANCH_OPEN,[101] 100133 MOSHERS       115  100139 SEWALL ST     115  1,LN_161,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113017,FLORENCE JCT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,179.7,180.0,21.0,21.0,0,116220 MIDWAY        115  116221 ES_1819_NGR   115  1,-1.0,High Risk Upgrade,42.330138,-72.683131,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.01,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103223,DNEW_MPT_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,179.2,179.0,13.0,-1.0,0,103223 DNEW_MPT_H    115  103225 DNEW_POI      115  1,-1.0,High Risk Upgrade,44.685815,-67.871887,Washington,ISO-NE,ME,GEN_WIND,2026-06-27,ISO-NE,Branch,False,7.97,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106076,ROCKINGHAM1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,178.6,179.0,9.0,9.0,0,106075 NGR_RW_LU     115  106076 ROCKINGHAM1   115  1,-1.0,High Risk Upgrade,42.743389,-71.188979,Rockingham,ISO-NE,NH,NH_LIBERTY,2026-06-27,ISO-NE,Branch,False,5.04,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106076,ROCKINGHAM1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,178.6,179.0,9.0,9.0,0,106075 NGR_RW_LU     115  106076 ROCKINGHAM1   115  1,-1.0,High Risk Upgrade,42.743389,-71.188979,Rockingham,ISO-NE,NH,NH_LIBERTY,2026-06-27,ISO-NE,Branch,False,5.04,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114423,BARTHOLMW_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,239.14,179.0,140.0,140.0,0,114423 BARTHOLMW_45  115  114433 WAKEFLD JCT   115  1,0.75,High Risk Upgrade,42.509132,-70.974476,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,59.89,115,BRANCH_OPEN,[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1,NF_T146E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100131,SECT 61A TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,295.19,178.0,7.0,5.0,0,100131 SECT 61A TAP  115  100167 HOTEL ROAD    115  1,-0.6,High Risk Upgrade,44.2,-70.29,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,9.93,115,BRANCH_OPEN,[101] 100131 SECT 61A TAP  115  100230 LARRABEE RD   115  1,NF_61-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113443,MILLBURY4 T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,182.04,178.0,28.0,29.0,0,113286 MILLBURY      115  113443 MILLBURY4 T2  115  1,-0.98,High Risk Upgrade,42.191912,-71.744238,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.87,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100155,SECT 238 TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,374.51,177.0,33.0,20.0,0,100155 SECT 238 TAP  115  100163 MAGUIRE ROAD  115  1,0.47,High Risk Upgrade,43.483018,-70.536878,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,21.63,115,BRANCH_OPEN,[101] 100129 LOUDEN        115  100144 SECT 163A TP  115  1,BO_163-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110834,HIGH ST 510,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,227.92,177.0,27.0,20.0,0,110833 KINGSTN ST B  115  110834 HIGH ST 510   115  1,-0.78,High Risk Upgrade,42.35482,-71.053866,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,18.29,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110835,HIGH ST 511,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,229.27,177.0,27.0,20.0,0,110832 KINGSTN ST A  115  110835 HIGH ST 511   115  1,-0.77,High Risk Upgrade,42.35482,-71.053866,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,18.26,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100112,HARTLAND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,18.0,175.0,27.0,-28.0,0,100108 DETROIT       115  100223 SECT 82B TAP  115  1,0.74,High Risk Upgrade,44.835791,-69.476508,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.41,115,"BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 100224 STARKS        115  100603 CMP_279_MEW   115  1  
[101] 100603 CMP_279_MEW   115  100682 MDSN ELECTR   115  1  
[101] 100113 WYMAN HYDRO   115  100187 SECT 63AC TP  115  1  
[101] 100187 SECT 63AC TP  115  100224 STARKS        115  1  
[101] 100115 WILLIAMS HYD  115  100187 SECT 63AC TP  115  1  
[101] 100187 SECT 63AC TP  115  100195 EMBDEN        115  1  
[101] 100684 MADISONP LO  13.8  100682 MDSN ELECTR   115  1  
[101]100225 STARKS_C      115 
[101] 100115 WILLIAMS HYD  115  100363 WILLIAMS #1  6.90  1  
[101] 100115 WILLIAMS HYD  115  100364 WILLIAMS #2  6.90  1",BF_STARK_279,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100223,SECT 82B TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,234.76,175.0,27.0,-28.0,0,100108 DETROIT       115  100223 SECT 82B TAP  115  1,0.74,High Risk Upgrade,44.869543,-69.512004,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.41,115,BRANCH_OPEN,[101] 100113 WYMAN HYDRO   115  100187 SECT 63AC TP  115  1,BO_63-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113353,PROSPECT_U21,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,174.6,175.0,35.0,36.0,0,113346 PRATTS JCT   69.0  113353 PROSPECT_U21 69.0  1,-1.0,High Risk Upgrade,42.538745,-71.738283,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.74,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114424,BARTHOLMW_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,234.44,175.0,145.0,145.0,0,114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1,0.74,High Risk Upgrade,42.509132,-70.974476,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,60.85,115,BRANCH_OPEN,[101] 114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,NF_S145E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100101,RUMFORD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,230.4,174.0,26.0,18.0,0,100101 RUMFORD       115  100182 RUMFORD IP    115  1,0.76,High Risk Upgrade,44.537299,-70.544657,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.48,115,BRANCH_OPEN,[101] 100101 RUMFORD       115  100217 SECT 243 TAP  115  1,BO_243-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100700,ROXBURY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,230.4,174.0,26.0,18.0,0,100101 RUMFORD       115  100182 RUMFORD IP    115  1,0.76,High Risk Upgrade,44.627755,-70.596476,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,22.48,115,BRANCH_OPEN,[101] 100101 RUMFORD       115  100217 SECT 243 TAP  115  1,BO_243-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113964,LENERGIA TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.631154,-71.31252,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113964,LENERGIA TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.631154,-71.31252,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113984,PERRY STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.624642,-71.296744,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113984,PERRY STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.624642,-71.296744,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114083,PWRCORD_J162,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.627538,-71.279414,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114083,PWRCORD_J162,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.627538,-71.279414,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114084,PWCORD T1 H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.627538,-71.279414,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114084,PWCORD T1 H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.6,174.0,38.0,37.0,0,113987 TEWKSBURY     115  114083 PWRCORD_J162  115  1,-1.0,High Risk Upgrade,42.627538,-71.279414,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117449,SOUTH ST T3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,174.22,174.0,23.0,23.0,0,117425 POINT ST T1   115  117449 SOUTH ST T3   115  1,-1.0,High Risk Upgrade,41.818908,-71.406306,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,15.23,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110842,CHATHAM 516,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.76,173.0,41.0,-38.0,0,110842 CHATHAM 516   115  110927 SEAFOODWAY    115  1,-0.99,High Risk Upgrade,42.359925,-71.055157,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,30.66,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110843,CHATHAM 517,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.76,173.0,41.0,-38.0,0,110843 CHATHAM 517   115  110927 SEAFOODWAY    115  1,-0.99,High Risk Upgrade,42.359925,-71.055157,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,30.65,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117457,SOUTH ST T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.31,173.0,22.0,20.0,0,117336 FRANKLIN SQ   115  117457 SOUTH ST T1   115  1,-1.0,High Risk Upgrade,41.818908,-71.406306,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,14.65,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100746,BING POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,171.8,172.0,28.0,-26.0,0,100157 GUILFORD      115  100746 BING POI      115  1,1.0,High Risk Upgrade,45.165382,-69.383971,Piscataquis,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,14.09,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105555,TIMBR-SWMP_1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,171.5,172.0,32.0,-31.0,0,105555 TIMBR-SWMP_1 34.5  104119 TIMBER SWAMP  345  1,-1.0,High Risk Upgrade,42.950102,-70.868765,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,22.46,35/345,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
