Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_113972,E METHUEN_33,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,618.91,172.0,188.0,-189.0,0,106023 GOLDEN ROCK   115  113972 E METHUEN_33  115  1,0.28,High Risk Upgrade,42.744543,-71.167131,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,52.24,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113972,E METHUEN_33,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,618.91,172.0,188.0,-189.0,0,106023 GOLDEN ROCK   115  113972 E METHUEN_33  115  1,0.28,High Risk Upgrade,42.744543,-71.167131,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,52.24,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115471,HANOVER C3_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.3,172.0,29.0,30.0,0,115464 PLYMOUTH_C3   115  115471 HANOVER C3_T  115  1,-1.0,High Risk Upgrade,42.10151,-70.831419,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.52,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115472,NORWELL_C3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.3,172.0,29.0,30.0,0,115464 PLYMOUTH_C3   115  115471 HANOVER C3_T  115  1,-1.0,High Risk Upgrade,42.17783,-70.802304,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.52,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115475,NORWELL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,48.0,172.0,29.0,30.0,0,115464 PLYMOUTH_C3   115  115471 HANOVER C3_T  115  1,-1.0,High Risk Upgrade,42.17783,-70.802304,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.52,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115504,PHILP_LN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.3,172.0,29.0,30.0,0,115471 HANOVER C3_T  115  115504 PHILP_LN      115  1,-1.0,High Risk Upgrade,42.13967,-70.816861,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.52,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117450,SOUTH ST T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,170.81,171.0,20.0,17.0,0,117419 POINT ST T2   115  117450 SOUTH ST T2   115  1,-1.0,High Risk Upgrade,41.818908,-71.406306,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,12.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117051,IRON MINE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,359.56,170.0,9.0,-10.0,0,117008 VALLEY P11    115  117038 VALLEY_R9     115  1,-0.47,High Risk Upgrade,41.974778,-71.530225,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,32.58,115,BRANCH_OPEN,[101] 117037 W FARNUM 75T  115  117051 IRON MINE     115  1,BF_IMR_W10T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117320,ADMIRALST_43,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.56,170.0,61.0,-62.0,0,117320 ADMIRALST_43  115  117336 FRANKLIN SQ   115  1,-0.98,High Risk Upgrade,41.841579,-71.421262,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,55.83,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115451,BRIDGEWATER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1295.11,169.0,29.0,-29.0,0,115448 BELMONT_F19   115  115451 BRIDGEWATER   115  1,0.13,High Risk Upgrade,41.97232,-71.016954,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.43,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100125,SUROWIEC,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1226.86,165.0,16.0,-12.0,0,100125 SUROWIEC      115  100174 SECT 81A TAP  115  1,-0.13,Medium Risk Upgrade,43.93175,-70.203996,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,24.05,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100125 SUROWIEC      115  100136 CROWLEYS      115  1  
[101] 100087 SUROWIEC      345  999994 SUROWIEC T1   115  1  
[101] 100125 SUROWIEC      115  999994 SUROWIEC T1   115  1  
[101] 100338 SUROWIEC_R   13.8  999994 SUROWIEC T1   115  1",BF_SRW_62-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100339,SUROWIEC_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,165.0,16.0,-12.0,0,100125 SUROWIEC      115  100174 SECT 81A TAP  115  1,-0.13,Medium Risk Upgrade,43.93175,-70.203996,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,24.05,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100125 SUROWIEC      115  100136 CROWLEYS      115  1  
[101] 100087 SUROWIEC      345  999994 SUROWIEC T1   115  1  
[101] 100125 SUROWIEC      115  999994 SUROWIEC T1   115  1  
[101] 100338 SUROWIEC_R   13.8  999994 SUROWIEC T1   115  1",BF_SRW_62-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100340,SUROWIEC_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,165.0,16.0,-12.0,0,100125 SUROWIEC      115  100174 SECT 81A TAP  115  1,-0.13,Medium Risk Upgrade,43.93175,-70.203996,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,24.05,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100125 SUROWIEC      115  100136 CROWLEYS      115  1  
[101] 100087 SUROWIEC      345  999994 SUROWIEC T1   115  1  
[101] 100125 SUROWIEC      115  999994 SUROWIEC T1   115  1  
[101] 100338 SUROWIEC_R   13.8  999994 SUROWIEC T1   115  1",BF_SRW_62-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100341,SUROWIEC_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,165.0,16.0,-12.0,0,100125 SUROWIEC      115  100174 SECT 81A TAP  115  1,-0.13,Medium Risk Upgrade,43.93175,-70.203996,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,24.05,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100125 SUROWIEC      115  100136 CROWLEYS      115  1  
[101] 100087 SUROWIEC      345  999994 SUROWIEC T1   115  1  
[101] 100125 SUROWIEC      115  999994 SUROWIEC T1   115  1  
[101] 100338 SUROWIEC_R   13.8  999994 SUROWIEC T1   115  1",BF_SRW_62-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100342,SUROWIEC_C3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,165.0,16.0,-12.0,0,100125 SUROWIEC      115  100174 SECT 81A TAP  115  1,-0.13,Medium Risk Upgrade,43.93175,-70.203996,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,24.05,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100125 SUROWIEC      115  100136 CROWLEYS      115  1  
[101] 100087 SUROWIEC      345  999994 SUROWIEC T1   115  1  
[101] 100125 SUROWIEC      115  999994 SUROWIEC T1   115  1  
[101] 100338 SUROWIEC_R   13.8  999994 SUROWIEC T1   115  1",BF_SRW_62-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113963,S BRDWAY_51,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,178.2,165.0,24.0,-17.0,0,113963 S BRDWAY_51   115  113992 W ANDOVER_51  115  1,-0.92,High Risk Upgrade,42.695271,-71.161681,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113963,S BRDWAY_51,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,178.2,165.0,24.0,-17.0,0,113963 S BRDWAY_51   115  113992 W ANDOVER_51  115  1,-0.92,High Risk Upgrade,42.695271,-71.161681,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114407,E BEVRLY 191,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,168.88,165.0,35.0,-35.0,0,114407 E BEVRLY 191  115  114435 BEVERLY       115  1,-0.98,High Risk Upgrade,42.564307,-70.849874,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,26.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114461,E BEVRLY 191,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,47.0,165.0,35.0,-35.0,0,114407 E BEVRLY 191  115  114435 BEVERLY       115  1,-0.98,High Risk Upgrade,42.564307,-70.849874,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,26.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117443,CLARKSON_43,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,164.7,165.0,24.0,24.0,0,117320 ADMIRALST_43  115  117443 CLARKSON_43   115  1,-1.0,High Risk Upgrade,41.843268,-71.420919,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,16.78,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113868,FLAGG POND,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,163.6,164.0,25.0,25.0,0,113282 FLAGG POND    115  113868 FLAGG POND   69.0  2,-1.0,High Risk Upgrade,42.550591,-71.843706,Worcester,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Transformer,False,44.79,115/69,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE","[101] 113273 ASHBRNHM 136  115  113862 ASHBURNHM  1 13.8  1  
[101] 113283 E WINCHENDON  115  113395 E WINCHENDON 13.8  1  
[101] 113281 E.WNCH_J136N  115  113283 E WINCHENDON  115  1  
[101] 113282 FLAGG POND    115  113868 FLAGG POND   69.0  1  
[101] 109547 BELLOWS FALS  115  113281 E.WNCH_J136N  115  1  
[101] 113273 ASHBRNHM 136  115  113281 E.WNCH_J136N  115  1  
[101] 113282 FLAGG POND    115  115003 NG_J136N_FGE  115  1  
[101] 113273 ASHBRNHM 136  115  115003 NG_J136N_FGE  115  1  
[101]113862 ASHBURNHM  1 13.8  -> 113863 ASHBURNHM  2 13.8 
[101]113862 ASHBURNHM  1 13.8  -> 113863 ASHBURNHM  2 13.8",BF_FLAG_1136,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113869,SUMMER ST GT,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,163.6,164.0,26.0,26.0,0,113282 FLAGG POND    115  113868 FLAGG POND   69.0  1,-1.0,High Risk Upgrade,42.161894,-71.149944,Norfolk,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Transformer,False,44.78,115/69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113282 FLAGG POND    115  113868 FLAGG POND   69.0  2  
[101] 113282 FLAGG POND    115  115002 NG_I135S_FGE  115  1  
[101] 113292 PRATTS JCT    115  115002 NG_I135S_FGE  115  1",BF_FLAG_2135,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113873,CANTON TAP1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,163.6,164.0,26.0,26.0,0,113282 FLAGG POND    115  113868 FLAGG POND   69.0  1,-1.0,High Risk Upgrade,42.156894,-71.154944,Norfolk,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Transformer,False,44.8,115/69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113282 FLAGG POND    115  113868 FLAGG POND   69.0  2  
[101] 113282 FLAGG POND    115  115002 NG_I135S_FGE  115  1  
[101] 113292 PRATTS JCT    115  115002 NG_I135S_FGE  115  1  
[101] 113282 FLAGG POND    115  115004 NG_J136S_FGE  115  1  
[101] 113302 LITCHFLD_TAP  115  115004 NG_J136S_FGE  115  1  
[101] 113285 LITCHFLD ST   115  113302 LITCHFLD_TAP  115  1  
[101] 113292 PRATTS JCT    115  113302 LITCHFLD_TAP  115  1  
[101] 113285 LITCHFLD ST   115  113381 LITCHFLD ST2 13.8  1  
[101]113381 LITCHFLD ST2 13.8  -> 113366 LITCHFLD ST1 13.8 
[101]113381 LITCHFLD ST2 13.8  -> 113366 LITCHFLD ST1 13.8 
[101]113381 LITCHFLD ST2 13.8  -> 113366 LITCHFLD ST1 13.8 
[101]113381 LITCHFLD ST2 13.8  -> 113366 LITCHFLD ST1 13.8",DC_I135S_36S_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113874,CANTON TAP2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,163.6,164.0,25.0,25.0,0,113282 FLAGG POND    115  113868 FLAGG POND   69.0  2,-1.0,High Risk Upgrade,42.156894,-71.154944,Norfolk,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Transformer,False,44.8,115/69,"BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113305 ASHBRNHM 135  115  113863 ASHBURNHM  2 13.8  1  
INVALID EVENT
[101] 113282 FLAGG POND    115  113868 FLAGG POND   69.0  1  
[101] 113297 E.WNCH_I135   115  113305 ASHBRNHM 135  115  1  
[101] 113282 FLAGG POND    115  115001 NG_I135_FGE   115  1  
[101] 113305 ASHBRNHM 135  115  115001 NG_I135_FGE   115  1  
[101] 105001 ES_I135_NGR   115  113297 E.WNCH_I135   115  1  
[101] 104990 FITZWILLIAM   115  105001 ES_I135_NGR   115  1  
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8 
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8 
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8 
[101]113863 ASHBURNHM  2 13.8  -> 113862 ASHBURNHM  1 13.8",BF_FLAG_1135,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113878,RIVER TAP 3,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,56.0,164.0,25.0,25.0,0,113282 FLAGG POND    115  113868 FLAGG POND   69.0  2,-1.0,High Risk Upgrade,42.555591,-71.838706,Worcester,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Transformer,False,44.78,115/69,BRANCH_OPEN,[101] 113282 FLAGG POND    115  113868 FLAGG POND   69.0  1,BS_FLAGG_1X,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115452,AUBURN ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1289.03,164.0,14.0,-15.0,0,115448 BELMONT_F19   115  115452 AUBURN ST     115  1,0.13,Medium Risk Upgrade,42.078334,-70.973975,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.24,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115452 AUBURN ST     115  115499 HARRISON BLV  115  1  
[101] 115462 PARK VIEW     115  115499 HARRISON BLV  115  1  
[101] 115500 AVON         13.8  115499 HARRISON BLV  115  1  
[101] 115493 E BRIDGWTR 2 13.8  115459 E BRIDGWATER  115  1  
[101] 115450 E BRGWTR_E20  115  115451 BRIDGEWATER   115  1  
[101] 115450 E BRGWTR_E20  115  115452 AUBURN ST     115  1  
[101] 115450 E BRGWTR_E20  115  115459 E BRIDGWATER  115  1  
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8 
[101]115493 E BRIDGWTR 2 13.8  -> 115483 E BRIDGWTR 1 13.8",BF_AUBR_2094,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100129,LOUDEN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,527.61,163.0,48.0,49.0,0,100129 LOUDEN        115  100155 SECT 238 TAP  115  1,0.31,High Risk Upgrade,43.529255,-70.503167,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,28.07,115,BRANCH_OPEN,[101] 100129 LOUDEN        115  100144 SECT 163A TP  115  1,BO_163-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115474,HANOVER H1_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,161.9,162.0,26.0,26.0,0,115467 HANOVER S9_T  115  115474 HANOVER H1_T  115  1,-1.0,High Risk Upgrade,42.112921,-70.875664,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.02,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117003,ROBINSON AVE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,408.55,162.0,28.0,28.0,0,117004 RIVERSIDE     115  117288 RIE_R9_NGR2   115  1,-0.4,High Risk Upgrade,41.916557,-71.37427,Bristol,ISO-NE,MA,RI_RIE,2026-06-27,ISO-NE,Branch,False,40.63,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117003 ROBINSON AVE  115  117291 RIE_Q10_NGR   115  1  
[101] 117006 STAPLES       115  117291 RIE_Q10_NGR   115  1  
[101] 114756 READ ST_V148  115  114812 READ ST T1   99.0  1  
[101] 114789 READ ST T1   69.0  114812 READ ST T1   99.0  1  
[101] 114872 READ ST T1   13.2  114812 READ ST T1   99.0  1  
[101] 114756 READ ST_V148  115  114824 READ ST T4   13.2  1  
[101] 114756 READ ST_V148  115  114869 READ ST_F184  115  1  
[101] 117020 STAPLES      13.8  117006 STAPLES       115  1  
[101] 114736 V148_TAP      115  114756 READ ST_V148  115  1  
[101] 114736 V148_TAP      115  117003 ROBINSON AVE  115  1  
[101] 117017 WASHNGTON T1 13.8  117010 WASHINGTN RI  115  1  
[101]114824 READ ST T4   13.2  -> 114814 READ ST T5   13.2 
[101]114824 READ ST T4   13.2  -> 114814 READ ST T5   13.2 
[101]114824 READ ST T4   13.2  -> 114814 READ ST T5   13.2 
[101]114824 READ ST T4   13.2  -> 114814 READ ST T5   13.2 
[101]117017 WASHNGTON T1 13.8  -> 117015 WASHNGTON T2 13.8 
[101]117017 WASHNGTON T1 13.8  -> 117015 WASHNGTON T2 13.8 
[101]117017 WASHNGTON T1 13.8  -> 117015 WASHNGTON T2 13.8 
[101]117017 WASHNGTON T1 13.8  -> 117015 WASHNGTON T2 13.8",BF_ROBAV_366,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114075,W AMESBURY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,537.79,161.0,73.0,-74.0,0,113975 KING ST_54    115  114075 W AMESBURY    115  1,0.3,High Risk Upgrade,42.736489,-71.012275,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,31.36,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114075,W AMESBURY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,537.79,161.0,73.0,-74.0,0,113975 KING ST_54    115  114075 W AMESBURY    115  1,0.3,High Risk Upgrade,42.736489,-71.012275,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,31.36,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100109,BELFAST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,299.59,160.0,20.0,21.0,0,100210 BUCKSPORT     115  100600 CMP_65_EM     115  1,0.53,High Risk Upgrade,44.456095,-69.035418,Waldo,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,29.08,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100108 DETROIT       115  100210 BUCKSPORT     115  1  
[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BUCK_2052,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100319,BELFAST_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,160.0,20.0,21.0,0,100210 BUCKSPORT     115  100600 CMP_65_EM     115  1,0.53,High Risk Upgrade,44.456983,-69.039112,Waldo,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,29.08,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100108 DETROIT       115  100210 BUCKSPORT     115  1  
[101] 103034 BETTS ROAD    115  103603 EM_205_MPCO   115  1  
[101] 103027 ORRINGTON     115  103603 EM_205_MPCO   115  1  
[101] 100601 CMP_205_EM    115  103034 BETTS ROAD    115  1  
[101] 100210 BUCKSPORT     115  100601 CMP_205_EM    115  1  
[101] 103033 BOGGY BROOK   115  103034 BETTS ROAD    115  1",BF_BUCK_2052,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113280,MILLBURY TL3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.9,160.0,13.0,13.0,0,113280 MILLBURY TL3  115  113338 MILLBURY     69.0  1,-1.0,Low Risk Upgrade,42.18794,-71.737379,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,True,116.05,115/69,BRANCH_OPEN,[101] 113280 MILLBURY TL3  115  113286 MILLBURY      115  1,NF_MILL-TL3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113420,MILLBURY_C3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,160.0,13.0,13.0,0,113280 MILLBURY TL3  115  113338 MILLBURY     69.0  1,-1.0,Low Risk Upgrade,42.18794,-71.737379,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,True,116.05,115/69,BRANCH_OPEN,[101] 113280 MILLBURY TL3  115  113286 MILLBURY      115  1,NF_MILL-TL3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115465,N ABINGTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.6,160.0,30.0,30.0,0,115464 PLYMOUTH_C3   115  115465 N ABINGTON    115  1,-1.0,High Risk Upgrade,42.126365,-70.934591,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,22.73,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100881,THREECORNR_S,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,158.9,159.0,73.0,-76.0,0,100247 ALBION ROAD   115  100881 THREECORNR_S  115  1,1.0,High Risk Upgrade,44.577783,-69.504846,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,31.53,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113311,PRATJ BANK1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,224.45,159.0,21.0,21.0,0,113311 PRATJ BANK1  69.0  113346 PRATTS JCT   69.0  1,0.71,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.61,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113950,SANDY POND,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1670.01,158.0,193.0,189.0,0,113950 SANDY POND    345  999968 SANDY POND    115  1,0.09,Medium Risk Upgrade,42.568514,-71.530455,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,71.07,345/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113950 SANDY POND    345  999967 SANDY POND _  115  2  
[101] 113986 SANDY POND    115  999967 SANDY POND _  115  2  
[101] 114061 PHII HVDC SS 23.0  999967 SANDY POND _  115  2",BF_SNDPD_337,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113950,SANDY POND,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1670.01,158.0,193.0,189.0,0,113950 SANDY POND    345  999968 SANDY POND    115  1,0.09,Medium Risk Upgrade,42.568514,-71.530455,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,71.07,345/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113950 SANDY POND    345  999967 SANDY POND _  115  2  
[101] 113986 SANDY POND    115  999967 SANDY POND _  115  2  
[101] 114061 PHII HVDC SS 23.0  999967 SANDY POND _  115  2",BF_SNDPD_337,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114071,SNDYPD HVDC1,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1670.01,158.0,193.0,189.0,0,113950 SANDY POND    345  999968 SANDY POND    115  1,0.09,Medium Risk Upgrade,42.570657,-71.52418,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,71.07,345/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113950 SANDY POND    345  999967 SANDY POND _  115  2  
[101] 113986 SANDY POND    115  999967 SANDY POND _  115  2  
[101] 114061 PHII HVDC SS 23.0  999967 SANDY POND _  115  2",BF_SNDPD_337,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114071,SNDYPD HVDC1,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1670.01,158.0,193.0,189.0,0,113950 SANDY POND    345  999968 SANDY POND    115  1,0.09,Medium Risk Upgrade,42.570657,-71.52418,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,71.07,345/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113950 SANDY POND    345  999967 SANDY POND _  115  2  
[101] 113986 SANDY POND    115  999967 SANDY POND _  115  2  
[101] 114061 PHII HVDC SS 23.0  999967 SANDY POND _  115  2",BF_SNDPD_337,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114072,SNDYPD HVDC2,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1670.01,158.0,193.0,189.0,0,113950 SANDY POND    345  999968 SANDY POND    115  1,0.09,Medium Risk Upgrade,42.570657,-71.52418,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,71.07,345/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113950 SANDY POND    345  999967 SANDY POND _  115  2  
[101] 113986 SANDY POND    115  999967 SANDY POND _  115  2  
[101] 114061 PHII HVDC SS 23.0  999967 SANDY POND _  115  2",BF_SNDPD_337,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114072,SNDYPD HVDC2,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1670.01,158.0,193.0,189.0,0,113950 SANDY POND    345  999968 SANDY POND    115  1,0.09,Medium Risk Upgrade,42.570657,-71.52418,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,71.07,345/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113950 SANDY POND    345  113951 TEWKSBURY     345  1  
[101] 113950 SANDY POND    345  999967 SANDY POND _  115  2  
[101] 113986 SANDY POND    115  999967 SANDY POND _  115  2  
[101] 114061 PHII HVDC SS 23.0  999967 SANDY POND _  115  2",BF_SNDPD_337,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114418,W SALEM_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,247.09,158.0,161.0,162.0,0,114418 W SALEM_45    115  114423 BARTHOLMW_45  115  1,0.64,High Risk Upgrade,42.50502,-70.927201,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,64.52,115,BRANCH_OPEN,[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1,NF_T146E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115712,SWANSEA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,158.0,158.0,4.0,5.0,0,115712 SWANSEA       115  115743 GRAND ARMY    115  1,1.0,High Risk Upgrade,41.749045,-71.210471,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.12,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_TOISL","[101] 115712 SWANSEA       115  117003 ROBINSON AVE  115  1  
[101] 117013 P11_TAP       115  117293 RIE_P11_NGR2  115  1  
[101] 117007 PAWTUCKT P11  115  117293 RIE_P11_NGR2  115  1  
[101] 117013 P11_TAP       115  117292 RIE_P11_NGR1  115  1  
[101] 117008 VALLEY P11    115  117292 RIE_P11_NGR1  115  1  
[101] 117003 ROBINSON AVE  115  117013 P11_TAP       115  1  
[101] 117003 ROBINSON AVE  115  117291 RIE_Q10_NGR   115  1  
[101] 117006 STAPLES       115  117291 RIE_Q10_NGR   115  1  
[101] 117020 STAPLES      13.8  117006 STAPLES       115  1  
[101] 114736 V148_TAP      115  117003 ROBINSON AVE  115  1",BF_FR_ROBNSN,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119949,FT-HILL_1090,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.0,157.0,17.0,-15.0,0,119885 ES_1070_CMEC  115  119939 CMEC_1070_ES  115  1,0.21,High Risk Upgrade,41.47129,-72.112415,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,9.54,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115468,WATER ST MA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,155.9,156.0,26.0,-26.0,0,115468 WATER ST MA   115  115474 HANOVER H1_T  115  1,-1.0,High Risk Upgrade,42.10151,-70.831419,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.9,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115469,NORWELL_S9,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,156.0,156.0,27.0,28.0,0,115461 PHILLIPS LN   115  115469 NORWELL_S9    115  1,-1.0,High Risk Upgrade,42.17783,-70.802304,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115470,SCITUATE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,156.0,156.0,27.0,28.0,0,115461 PHILLIPS LN   115  115469 NORWELL_S9    115  1,-1.0,High Risk Upgrade,42.197942,-70.761451,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115716,DIGHTON_V5,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,303.77,156.0,35.0,35.0,0,115716 DIGHTON_V5    115  115721 V5_TAP        115  1,0.51,High Risk Upgrade,41.831582,-71.124866,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100214,SECT 218A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,155.0,155.0,78.0,-70.0,0,100101 RUMFORD       115  100214 SECT 218A TP  115  1,1.0,High Risk Upgrade,44.537514,-70.544685,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,33.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100218,RUMFORD FALS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,46.0,155.0,78.0,-70.0,0,100101 RUMFORD       115  100214 SECT 218A TP  115  1,1.0,High Risk Upgrade,44.537299,-70.544657,Oxford,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,33.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100251,MIDDLE ST ME,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,306.33,155.0,24.0,-21.0,0,100104 LEWISTON LWR  115  100251 MIDDLE ST ME  115  1,0.51,High Risk Upgrade,44.12044,-70.202666,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,13.57,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113291,PAXTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.51,155.0,83.0,85.0,0,113291 PAXTON        115  113309 STAFFORD ST   115  1,0.79,High Risk Upgrade,42.29142,-71.94537,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,45.85,115,BRANCH_OPEN,[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1,LN_354,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115725,HATHWAY ST A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,154.6,155.0,46.0,-47.0,0,115725 HATHWAY ST A  115  115745 X3S TAP       115  1,-1.0,High Risk Upgrade,41.71603,-71.157428,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.82,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115726,HATHWAY ST B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,154.6,155.0,46.0,-47.0,0,115725 HATHWAY ST A  115  115745 X3S TAP       115  1,-1.0,High Risk Upgrade,41.71603,-71.157428,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.82,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114419,W SALEM_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,241.33,154.0,165.0,167.0,0,114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1,0.64,High Risk Upgrade,42.50502,-70.927201,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,65.53,115,BRANCH_OPEN,[101] 114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,NF_S145E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100211,NEWPAGEPAPER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,152.0,152.0,44.0,33.0,0,100211 NEWPAGEPAPER  115  100604 CMP_218_RFH   115  1,1.0,High Risk Upgrade,44.55234,-70.542518,Oxford,ISO-NE,ME,ME_NEWPAGE,2026-06-27,ISO-NE,Branch,False,24.01,115,BRANCH_TOISL,[101] 100772 QP1113_COLL  11.5  100773 QP1113_INV   0.66  1,TF_QP1113_GSU,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106022,ASCUTNEY_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,234.94,152.0,15.0,-15.0,0,106103 NG_K149_VEL   115  107650 ASCUTNEY      115  1,-0.65,High Risk Upgrade,43.393022,-72.385546,Sullivan,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,10.78,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106022,ASCUTNEY_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,234.94,152.0,15.0,-15.0,0,106103 NG_K149_VEL   115  107650 ASCUTNEY      115  1,-0.65,High Risk Upgrade,43.393022,-72.385546,Sullivan,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,10.78,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110870,FRAMINGHAM,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,698.44,152.0,134.0,136.0,0,110870 FRAMINGHAM    115  110871 SPEEN STREET  115  1,0.22,High Risk Upgrade,42.268289,-71.398398,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,46.81,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110957,FRAMINGHAM_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,152.0,134.0,136.0,0,110870 FRAMINGHAM    115  110871 SPEEN STREET  115  1,0.22,High Risk Upgrade,42.268289,-71.398398,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,46.81,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113000,TREASURE VLY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,183.29,152.0,83.0,82.0,0,113000 TREASURE VLY  115  113309 STAFFORD ST   115  1,0.83,High Risk Upgrade,42.305992,-71.980062,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
