Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_113007,BARRE B128,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,207.67,152.0,83.0,82.0,0,113000 TREASURE VLY  115  113309 STAFFORD ST   115  1,0.73,High Risk Upgrade,42.38794,-72.089475,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113110,CABOT B128_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,414.09,152.0,83.0,82.0,0,113000 TREASURE VLY  115  113309 STAFFORD ST   115  1,0.37,High Risk Upgrade,42.627181,-72.56064,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113113,FRENCH KG 28,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,355.95,152.0,83.0,82.0,0,113000 TREASURE VLY  115  113309 STAFFORD ST   115  1,0.43,High Risk Upgrade,42.598806,-72.476006,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,35.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119849,WILLIMANTIC1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,152.48,152.0,21.0,21.0,0,119840 CARD STREET   115  119849 WILLIMANTIC1  115  1,-0.99,High Risk Upgrade,41.713017,-72.228921,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,15.66,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113268,MILLBURY TL1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,153.53,150.0,18.0,17.0,0,113286 MILLBURY      115  113442 MILLBURY4 T1  115  1,-0.97,High Risk Upgrade,42.189807,-71.746652,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.35,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113442,MILLBURY4 T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,152.85,150.0,18.0,17.0,0,113286 MILLBURY      115  113442 MILLBURY4 T1  115  1,-0.98,High Risk Upgrade,42.168,-71.796,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,13.35,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113028,DEERFLD 3_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,174.79,148.0,29.0,-29.0,0,113028 DEERFLD 3_F6 69.0  113046 DEERFIELD 4  69.0  1,-0.85,High Risk Upgrade,42.601501,-72.723595,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.54,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113295,SNOW ST W123,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,148.0,148.0,15.0,15.0,0,113295 SNOW ST W123  115  113306 MILLENIUM     115  1,1.0,High Risk Upgrade,42.08272,-72.031888,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.2,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113296,SNOW ST U173,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,148.3,148.0,18.0,-19.0,0,113296 SNOW ST U173  115  113502 SNAKE HILL T  115  1,-1.0,High Risk Upgrade,42.08272,-72.031888,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.11,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114406,RAILYARD_46,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,266.33,148.0,171.0,174.0,0,114406 RAILYARD_46   115  114419 W SALEM_46    115  1,0.55,High Risk Upgrade,42.513568,-70.896869,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,66.94,115,BRANCH_OPEN,[101] 114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,NF_S145E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115434,N ATLBORO_81,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,147.5,148.0,29.0,29.0,0,114754 N ATTLB 82_T  115  114877 NGR_D182_NAT  115  1,-1.0,High Risk Upgrade,41.989199,-71.296639,Bristol,ISO-NE,MA,MA_NATTLBR_M,2026-06-27,ISO-NE,Branch,False,49.0,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114737 S WRENTHM_81  115  114865 BERRY STREET  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115",BF_BERY_181T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117321,ADMIRALST_44,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,150.45,148.0,39.0,-39.0,0,117321 ADMIRALST_44  115  117336 FRANKLIN SQ   115  1,-0.98,High Risk Upgrade,41.841579,-71.421262,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,35.28,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117350,PHILLIPDAL 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,146.8,147.0,3.0,3.0,0,117014 PHILLIP X3_T  115  117350 PHILLIPDAL 1  115  1,-1.0,High Risk Upgrade,41.84508,-71.366668,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,12.91,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117333 PHILLIP 83_T  115  117336 FRANKLIN SQ   115  1  
[101] 117304 WAMPANOG      115  117333 PHILLIP 83_T  115  1  
[101] 117333 PHILLIP 83_T  115  117576 FIRST_ST      115  1  
[101] 117307 PHILLIPDAL 2  115  117576 FIRST_ST      115  1  
[101] 117577 FIRST_ST1    12.5  117576 FIRST_ST      115  1  
[101] 117419 POINT ST T2   115  117420 POINT ST T2  12.5  1  
[101] 117405 SOUTH ST SC2 11.5  117450 SOUTH ST T2   115  1  
[101] 117336 FRANKLIN SQ   115  117419 POINT ST T2   115  1  
[101] 117419 POINT ST T2   115  117450 SOUTH ST T2   115  1  
[101] 117307 PHILLIPDAL 2  115  117398 PHILIPDL T2X 23.0  1  
[101] 117304 WAMPANOG      115  117361 WAMPANOG 2   12.5  1  
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117398 PHILIPDL T2X 23.0  -> 117400 PHILIPDL T1X 23.0 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117420 POINT ST T2  12.5  -> 117424 POINT ST T1  12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5 
[101]117361 WAMPANOG 2   12.5  -> 117408 WAMPANOG     12.5",BF_FRSQ_3-2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113006,BARRE A127,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,250.81,146.0,92.0,89.0,0,113006 BARRE A127    115  933464 1551_POI      115  1,0.58,High Risk Upgrade,42.38794,-72.089475,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,49.01,115,BRANCH_OPEN,[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1,LN_354,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113043,DEERFLD 3_E5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.1,146.0,27.0,-27.0,0,113043 DEERFLD 3_E5 69.0  113046 DEERFIELD 4  69.0  1,-0.85,High Risk Upgrade,42.599572,-72.7335,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,22.64,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113045,DEERFIELD 3,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,6.0,146.0,27.0,-27.0,0,113043 DEERFLD 3_E5 69.0  113046 DEERFIELD 4  69.0  1,-0.85,High Risk Upgrade,42.599572,-72.7335,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,22.64,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113985,S BRDWAY_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.88,146.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-0.91,High Risk Upgrade,42.695271,-71.161681,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.06,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113985,S BRDWAY_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.88,146.0,16.0,-12.0,0,113985 S BRDWAY_64   115  113990 W ANDOVER_64  115  1,-0.91,High Risk Upgrade,42.695271,-71.161681,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.06,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113309,STAFFORD ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,207.49,145.0,76.0,-76.0,0,113301 WEBSTER ST    115  113309 STAFFORD ST   115  1,0.7,High Risk Upgrade,42.224044,-71.87065,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,49.94,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 113286 MILLBURY      115  113309 STAFFORD ST   115  2  
[101] 113286 MILLBURY      115  113309 STAFFORD ST   115  1",DC_A127E_128E_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113952,WARD HILL,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,991.06,141.0,210.0,-213.0,0,113972 E METHUEN_33  115  113993 WARD HILL     115  1,0.14,Medium Risk Upgrade,42.744305,-71.113662,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,63.52,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 113951 TEWKSBURY     345  115010 NGR_338_NST   345  1  
[101] 110756 WOBURN        345  115010 NGR_338_NST   345  1  
[101] 113951 TEWKSBURY     345  113952 WARD HILL     345  1",BF_TWKS_8-97,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113952,WARD HILL,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,991.06,141.0,210.0,-213.0,0,113972 E METHUEN_33  115  113993 WARD HILL     115  1,0.14,Medium Risk Upgrade,42.744305,-71.113662,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,63.52,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 113951 TEWKSBURY     345  115010 NGR_338_NST   345  1  
[101] 110756 WOBURN        345  115010 NGR_338_NST   345  1  
[101] 113951 TEWKSBURY     345  113952 WARD HILL     345  1",BF_TWKS_8-97,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113993,WARD HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,761.99,141.0,210.0,-213.0,0,113972 E METHUEN_33  115  113993 WARD HILL     115  1,0.18,Medium Risk Upgrade,42.744305,-71.113662,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,63.52,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 113951 TEWKSBURY     345  115010 NGR_338_NST   345  1  
[101] 110756 WOBURN        345  115010 NGR_338_NST   345  1  
[101] 113951 TEWKSBURY     345  113952 WARD HILL     345  1",BF_TWKS_8-97,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113993,WARD HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,761.99,141.0,210.0,-213.0,0,113972 E METHUEN_33  115  113993 WARD HILL     115  1,0.18,Medium Risk Upgrade,42.744305,-71.113662,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,63.52,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 113951 TEWKSBURY     345  115010 NGR_338_NST   345  1  
[101] 110756 WOBURN        345  115010 NGR_338_NST   345  1  
[101] 113951 TEWKSBURY     345  113952 WARD HILL     345  1",BF_TWKS_8-97,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110799,WOBURN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,982.19,140.0,70.0,63.0,0,110799 WOBURN        115  113957 N WOBURN39_T  115  1,0.14,Medium Risk Upgrade,42.462457,-71.154113,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,52.38,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110799 WOBURN        115  113956 N WOBURN40_T  115  1  
[101] 110803 READING N140  115  113956 N WOBURN40_T  115  1  
[101] 110800 N WOBURN A    115  110803 READING N140  115  1  
[101] 110803 READING N140  115  111656 ES211-504RM   115  1  
[101] 111644 READING MUNI  115  111656 ES211-504RM   115  1  
[101] 113998 BURTT RD_45   115  114017 BURTT ROAD 2 13.2  1  
[101] 114009 E TEWKSBRY 2 13.2  113973 E TWKSBRY_45  115  1  
[101] 113995 N READING_45  115  114687 N READING 1   115  1  
[101] 110800 N WOBURN A    115  110962 N WOBURN     13.8  1  
[101] 113962 PINEHURST     115  113987 TEWKSBURY     115  1  
[101] 113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  114035 PINEHURST    13.2  1  
[101] 113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1  
[101] 113973 E TWKSBRY_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  114724 WALLACE_S145  115  1  
[101] 114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1  
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2",BF_TWKS_0-45,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110936,WOBURN_R1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,140.0,70.0,63.0,0,110799 WOBURN        115  113957 N WOBURN39_T  115  1,0.14,Medium Risk Upgrade,42.462457,-71.154113,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,52.38,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110799 WOBURN        115  113956 N WOBURN40_T  115  1  
[101] 110803 READING N140  115  113956 N WOBURN40_T  115  1  
[101] 110800 N WOBURN A    115  110803 READING N140  115  1  
[101] 110803 READING N140  115  111656 ES211-504RM   115  1  
[101] 111644 READING MUNI  115  111656 ES211-504RM   115  1  
[101] 113998 BURTT RD_45   115  114017 BURTT ROAD 2 13.2  1  
[101] 114009 E TEWKSBRY 2 13.2  113973 E TWKSBRY_45  115  1  
[101] 113995 N READING_45  115  114687 N READING 1   115  1  
[101] 110800 N WOBURN A    115  110962 N WOBURN     13.8  1  
[101] 113962 PINEHURST     115  113987 TEWKSBURY     115  1  
[101] 113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  114035 PINEHURST    13.2  1  
[101] 113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1  
[101] 113973 E TWKSBRY_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  114724 WALLACE_S145  115  1  
[101] 114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1  
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2",BF_TWKS_0-45,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110937,WOBURN_R2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,140.0,70.0,63.0,0,110799 WOBURN        115  113957 N WOBURN39_T  115  1,0.14,Medium Risk Upgrade,42.462457,-71.154113,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,52.38,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110799 WOBURN        115  113956 N WOBURN40_T  115  1  
[101] 110803 READING N140  115  113956 N WOBURN40_T  115  1  
[101] 110800 N WOBURN A    115  110803 READING N140  115  1  
[101] 110803 READING N140  115  111656 ES211-504RM   115  1  
[101] 111644 READING MUNI  115  111656 ES211-504RM   115  1  
[101] 113998 BURTT RD_45   115  114017 BURTT ROAD 2 13.2  1  
[101] 114009 E TEWKSBRY 2 13.2  113973 E TWKSBRY_45  115  1  
[101] 113995 N READING_45  115  114687 N READING 1   115  1  
[101] 110800 N WOBURN A    115  110962 N WOBURN     13.8  1  
[101] 113962 PINEHURST     115  113987 TEWKSBURY     115  1  
[101] 113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  114035 PINEHURST    13.2  1  
[101] 113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1  
[101] 113973 E TWKSBRY_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  114724 WALLACE_S145  115  1  
[101] 114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1  
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2",BF_TWKS_0-45,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110938,WOBURN_R3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,140.0,70.0,63.0,0,110799 WOBURN        115  113957 N WOBURN39_T  115  1,0.14,Medium Risk Upgrade,42.462457,-71.154113,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,52.38,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110799 WOBURN        115  113956 N WOBURN40_T  115  1  
[101] 110803 READING N140  115  113956 N WOBURN40_T  115  1  
[101] 110800 N WOBURN A    115  110803 READING N140  115  1  
[101] 110803 READING N140  115  111656 ES211-504RM   115  1  
[101] 111644 READING MUNI  115  111656 ES211-504RM   115  1  
[101] 113998 BURTT RD_45   115  114017 BURTT ROAD 2 13.2  1  
[101] 114009 E TEWKSBRY 2 13.2  113973 E TWKSBRY_45  115  1  
[101] 113995 N READING_45  115  114687 N READING 1   115  1  
[101] 110800 N WOBURN A    115  110962 N WOBURN     13.8  1  
[101] 113962 PINEHURST     115  113987 TEWKSBURY     115  1  
[101] 113956 N WOBURN40_T  115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  115030 NGR_N140_NST  115  1  
[101] 113962 PINEHURST     115  114035 PINEHURST    13.2  1  
[101] 113973 E TWKSBRY_45  115  113987 TEWKSBURY     115  1  
[101] 113973 E TWKSBRY_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  113998 BURTT RD_45   115  1  
[101] 113995 N READING_45  115  114724 WALLACE_S145  115  1  
[101] 114433 WAKEFLD JCT   115  114724 WALLACE_S145  115  1  
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114035 PINEHURST    13.2  -> 114018 PINEHURST 2  13.2 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114687 N READING 1   115  -> 114688 N READING 2   115 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114017 BURTT ROAD 2 13.2  -> 114058 BURTT ROAD 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2 
[101]114009 E TEWKSBRY 2 13.2  -> 114021 E TEWKSBRY 1 13.2",BF_TWKS_0-45,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115440,MANSFIELD_81,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,139.8,140.0,18.0,18.0,0,114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1,-1.0,High Risk Upgrade,41.988435,-71.264136,Bristol,ISO-NE,MA,MA_MANSFLD_M,2026-06-27,ISO-NE,Branch,False,14.62,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115463,AMES STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,139.7,140.0,10.0,10.0,0,115449 DUPONT        115  115463 AMES STREET   115  1,-1.0,High Risk Upgrade,42.098713,-71.010178,Plymouth,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.47,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115715,BENT RD_L14,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,142.1,140.0,56.0,53.0,0,115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1,0.98,High Risk Upgrade,41.670563,-71.172156,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,44.12,115,"BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115732 BATES STREET 14.0  115722 BATES STREET  115  1  
[101] 118194 JEPSON T6    13.8  118192 JEPSON        115  1  
[101] 115717 BENT RD_M13   115  115722 BATES STREET  115  1  
[101] 115717 BENT RD_M13   115  115718 TIVERTN 13_T  115  1  
[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1  
[101] 117294 NGR_M13_RIE   115  118192 JEPSON        115  1  
[101] 115718 TIVERTN 13_T  115  115727 BELLROCK      115  1  
[101] 117302 TIVERTON A    115  117355 TIVERTON_M13  115  1  
[101] 115717 BENT RD_M13   115  117294 NGR_M13_RIE   115  1  
[101] 115718 TIVERTN 13_T  115  117282 RIE_M13_NGR   115  1  
[101] 117282 RIE_M13_NGR   115  117355 TIVERTON_M13  115  1  
[101] 117302 TIVERTON A    115  117411 TIVERTON 2   12.5  1  
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5",BF_JEPSN_M13,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115719,TIVERTN 14_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,142.1,140.0,56.0,53.0,0,115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1,0.98,High Risk Upgrade,41.667894,-71.164277,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,44.12,115,"BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115732 BATES STREET 14.0  115722 BATES STREET  115  1  
[101] 118194 JEPSON T6    13.8  118192 JEPSON        115  1  
[101] 115717 BENT RD_M13   115  115722 BATES STREET  115  1  
[101] 115717 BENT RD_M13   115  115718 TIVERTN 13_T  115  1  
[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1  
[101] 117294 NGR_M13_RIE   115  118192 JEPSON        115  1  
[101] 115718 TIVERTN 13_T  115  115727 BELLROCK      115  1  
[101] 117302 TIVERTON A    115  117355 TIVERTON_M13  115  1  
[101] 115717 BENT RD_M13   115  117294 NGR_M13_RIE   115  1  
[101] 115718 TIVERTN 13_T  115  117282 RIE_M13_NGR   115  1  
[101] 117282 RIE_M13_NGR   115  117355 TIVERTON_M13  115  1  
[101] 117302 TIVERTON A    115  117411 TIVERTON 2   12.5  1  
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5",BF_JEPSN_M13,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115724,BATES ST B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,142.1,140.0,56.0,53.0,0,115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1,0.98,High Risk Upgrade,41.67981,-71.168024,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,44.12,115,"BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115732 BATES STREET 14.0  115722 BATES STREET  115  1  
[101] 118194 JEPSON T6    13.8  118192 JEPSON        115  1  
[101] 115717 BENT RD_M13   115  115722 BATES STREET  115  1  
[101] 115717 BENT RD_M13   115  115718 TIVERTN 13_T  115  1  
[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1  
[101] 117294 NGR_M13_RIE   115  118192 JEPSON        115  1  
[101] 115718 TIVERTN 13_T  115  115727 BELLROCK      115  1  
[101] 117302 TIVERTON A    115  117355 TIVERTON_M13  115  1  
[101] 115717 BENT RD_M13   115  117294 NGR_M13_RIE   115  1  
[101] 115718 TIVERTN 13_T  115  117282 RIE_M13_NGR   115  1  
[101] 117282 RIE_M13_NGR   115  117355 TIVERTON_M13  115  1  
[101] 117302 TIVERTON A    115  117411 TIVERTON 2   12.5  1  
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5",BF_JEPSN_M13,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_118178,DEXTER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,142.1,140.0,56.0,53.0,0,115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1,0.98,High Risk Upgrade,41.602041,-71.255385,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,44.12,115,"BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115732 BATES STREET 14.0  115722 BATES STREET  115  1  
[101] 118194 JEPSON T6    13.8  118192 JEPSON        115  1  
[101] 115717 BENT RD_M13   115  115722 BATES STREET  115  1  
[101] 115717 BENT RD_M13   115  115718 TIVERTN 13_T  115  1  
[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1  
[101] 117294 NGR_M13_RIE   115  118192 JEPSON        115  1  
[101] 115718 TIVERTN 13_T  115  115727 BELLROCK      115  1  
[101] 117302 TIVERTON A    115  117355 TIVERTON_M13  115  1  
[101] 115717 BENT RD_M13   115  117294 NGR_M13_RIE   115  1  
[101] 115718 TIVERTN 13_T  115  117282 RIE_M13_NGR   115  1  
[101] 117282 RIE_M13_NGR   115  117355 TIVERTON_M13  115  1  
[101] 117302 TIVERTON A    115  117411 TIVERTON 2   12.5  1  
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]118194 JEPSON T6    13.8  -> 118187 JEPSON       13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]115732 BATES STREET 14.0  -> 115733 BATES STREET 13.8 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5 
[101]117411 TIVERTON 2   12.5  -> 117410 TIVERTON 1   12.5",BF_JEPSN_M13,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119973,DUDLEY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,139.7,140.0,68.0,67.0,0,119970 CMEC_1000_ES  115  119973 DUDLEY        115  1,-1.0,High Risk Upgrade,41.536006,-72.102307,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,93.99,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_121817,DUDLEY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,38.0,140.0,68.0,67.0,0,119970 CMEC_1000_ES  115  119973 DUDLEY        115  1,-1.0,High Risk Upgrade,41.536006,-72.102307,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Branch,False,93.99,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117012,NASONVILLE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,138.1,138.0,8.0,8.0,0,117005 W FARNUM 74T  115  117012 NASONVILLE    115  1,-1.0,High Risk Upgrade,41.974241,-71.609857,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,6.27,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115717,BENT RD_M13,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,139.05,137.0,58.0,55.0,0,115718 TIVERTN 13_T  115  115727 BELLROCK      115  1,0.98,High Risk Upgrade,41.670563,-71.172156,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,45.31,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115733 BATES STREET 13.8  115724 BATES ST B    115  1  
[101] 115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1  
[101] 115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1  
[101] 118188 DEXTER       13.8  118178 DEXTER        115  1  
[101] 115715 BENT RD_L14   115  115724 BATES ST B    115  1  
[101] 115715 BENT RD_L14   115  115719 TIVERTN 14_T  115  1  
[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1  
[101] 117295 NGR_L14_RIE   115  118178 DEXTER        115  1  
[101] 117303 TIVERTON B    115  117356 TIVERTON_L14  115  1  
[101] 118178 DEXTER        115  118192 JEPSON        115  1  
[101] 115711 POTTERSVILLE  115  115729 SYKES RD_13   115  1  
[101] 115727 BELLROCK      115  115729 SYKES RD_13   115  1  
[101] 115715 BENT RD_L14   115  117295 NGR_L14_RIE   115  1  
[101] 115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1  
[101] 117283 RIE_L14_NGR   115  117356 TIVERTON_L14  115  1  
[101] 115738 SYKES ROAD 2 13.8  115729 SYKES RD_13   115  1  
[101] 117303 TIVERTON B    115  117410 TIVERTON 1   12.5  1  
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8",BF_BELRK_314,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115722,BATES STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,139.05,137.0,58.0,55.0,0,115718 TIVERTN 13_T  115  115727 BELLROCK      115  1,0.98,High Risk Upgrade,41.67981,-71.168024,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,45.31,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115733 BATES STREET 13.8  115724 BATES ST B    115  1  
[101] 115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1  
[101] 115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1  
[101] 118188 DEXTER       13.8  118178 DEXTER        115  1  
[101] 115715 BENT RD_L14   115  115724 BATES ST B    115  1  
[101] 115715 BENT RD_L14   115  115719 TIVERTN 14_T  115  1  
[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1  
[101] 117295 NGR_L14_RIE   115  118178 DEXTER        115  1  
[101] 117303 TIVERTON B    115  117356 TIVERTON_L14  115  1  
[101] 118178 DEXTER        115  118192 JEPSON        115  1  
[101] 115711 POTTERSVILLE  115  115729 SYKES RD_13   115  1  
[101] 115727 BELLROCK      115  115729 SYKES RD_13   115  1  
[101] 115715 BENT RD_L14   115  117295 NGR_L14_RIE   115  1  
[101] 115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1  
[101] 117283 RIE_L14_NGR   115  117356 TIVERTON_L14  115  1  
[101] 115738 SYKES ROAD 2 13.8  115729 SYKES RD_13   115  1  
[101] 117303 TIVERTON B    115  117410 TIVERTON 1   12.5  1  
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
