Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8",BF_BELRK_314,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_118192,JEPSON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,139.05,137.0,58.0,55.0,0,115718 TIVERTN 13_T  115  115727 BELLROCK      115  1,0.98,High Risk Upgrade,41.561992,-71.241637,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,45.31,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 115733 BATES STREET 13.8  115724 BATES ST B    115  1  
[101] 115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1  
[101] 115719 TIVERTN 14_T  115  115748 BLLRK_L14_TE  115  1  
[101] 118188 DEXTER       13.8  118178 DEXTER        115  1  
[101] 115715 BENT RD_L14   115  115724 BATES ST B    115  1  
[101] 115715 BENT RD_L14   115  115719 TIVERTN 14_T  115  1  
[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1  
[101] 117295 NGR_L14_RIE   115  118178 DEXTER        115  1  
[101] 117303 TIVERTON B    115  117356 TIVERTON_L14  115  1  
[101] 118178 DEXTER        115  118192 JEPSON        115  1  
[101] 115711 POTTERSVILLE  115  115729 SYKES RD_13   115  1  
[101] 115727 BELLROCK      115  115729 SYKES RD_13   115  1  
[101] 115715 BENT RD_L14   115  117295 NGR_L14_RIE   115  1  
[101] 115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1  
[101] 117283 RIE_L14_NGR   115  117356 TIVERTON_L14  115  1  
[101] 115738 SYKES ROAD 2 13.8  115729 SYKES RD_13   115  1  
[101] 117303 TIVERTON B    115  117410 TIVERTON 1   12.5  1  
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]115733 BATES STREET 13.8  -> 115732 BATES STREET 14.0 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]111255 BELLRCK EAST 34.5  -> 111314 BELLRCK WEST  115 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]117410 TIVERTON 1   12.5  -> 117411 TIVERTON 2   12.5 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8 
[101]115738 SYKES ROAD 2 13.8  -> 115737 SYKES ROAD 1 13.8",BF_BELRK_314,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105425,MADBURY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,136.4,136.0,38.0,-37.0,0,105425 MADBURY      34.5  104528 MADBURY       115  2,-1.0,Low Risk Upgrade,43.160341,-70.931333,Strafford,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,152.65,35/115,BRANCH_OPEN,[101] 105425 MADBURY      34.5  104528 MADBURY       115  1,BS_MADBURY_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105579,KINGSTON-UTL,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,135.9,136.0,31.0,30.0,0,104720 KINGSTN2-UTL  115  105579 KINGSTON-UTL 34.5  1,-1.0,High Risk Upgrade,42.893984,-71.084166,Rockingham,ISO-NE,NH,NH_UNITIL,2026-06-27,ISO-NE,Transformer,False,88.8,115/35,BRANCH_OPEN,[101] 104719 KINGSTN1-UTL  115  104726 PEASLEE       115  1,LN_T10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114405,RAILYARD_45,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,245.21,136.0,183.0,186.0,0,114405 RAILYARD_45   115  114418 W SALEM_45    115  1,0.55,High Risk Upgrade,42.513568,-70.896869,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,69.54,115,BRANCH_OPEN,[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1,NF_T146E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_108476,CARVER FALLS,46.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,20.2,135.0,8.0,6.0,0,107730 WEST RUTLND   115  107740 BLISSVILLE    115  1,0.59,High Risk Upgrade,42.212299,-71.18711,Norfolk,ISO-NE,MA,VT_CV_BLISSV,2026-06-27,ISO-NE,Branch,False,37.61,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 116009 NORTHFLD MT   345  116023 BERKSHIRE     345  1  
[101] 116023 BERKSHIRE     345  933424 1515_POI      345  1  
[101] 116312 BERKSHIRE     115  116023 BERKSHIRE     345  2  
[101] 116011 NORTHFLD-12   345  999959 NORTHFIELD_1 13.8  1  
[101] 116411 NORTHFIELD 1 13.8  999959 NORTHFIELD_1 13.8  1  
[101] 116412 NORTHFIELD 2 13.8  999959 NORTHFIELD_1 13.8  1  
[101] 116009 NORTHFLD MT   345  116011 NORTHFLD-12   345  1",BF_NTHFLD_2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113351,WESTMNSTR_A1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,177.04,135.0,23.0,23.0,0,113329 E WSTNSTR_A1 69.0  113346 PRATTS JCT   69.0  1,0.76,High Risk Upgrade,42.550573,-71.924246,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,22.24,69,"BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE","[101] 113316 WSTMNSTR MA  69.0  113351 WESTMNSTR_A1 69.0  1  
[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113330 E WSTNSTR_B2 69.0  113352 WESTMNSTR_B2 69.0  1  
[101] 113342 CRYSTAL LAKE 69.0  113352 WESTMNSTR_B2 69.0  1  
[101] 113316 WSTMNSTR MA  69.0  113352 WESTMNSTR_B2 69.0  1  
[101] 113329 E WSTNSTR_A1 69.0  113330 E WSTNSTR_B2 69.0  1",LN_B-2S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115441,MANSFIELD_82,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,135.4,135.0,13.0,14.0,0,114752 MANSFLD 82_T  115  114879 NGR_D182_MAN  115  1,-1.0,High Risk Upgrade,41.988435,-71.264136,Bristol,ISO-NE,MA,MA_MANSFLD_M,2026-06-27,ISO-NE,Branch,False,10.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114736,V148_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,466.48,134.0,36.0,37.0,0,117003 ROBINSON AVE  115  117013 P11_TAP       115  1,0.29,High Risk Upgrade,41.916557,-71.37427,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.97,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114736,V148_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,466.48,134.0,36.0,37.0,0,117003 ROBINSON AVE  115  117013 P11_TAP       115  1,0.29,High Risk Upgrade,41.916557,-71.37427,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.97,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113285,LITCHFLD ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,133.0,133.0,1.0,1.0,0,113285 LITCHFLD ST   115  113302 LITCHFLD_TAP  115  1,-1.0,High Risk Upgrade,42.508529,-71.745504,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,12.73,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
UNKNOWN_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113314 LITCHFLD ST  69.0  113366 LITCHFLD ST1 13.8  1  
[101] 113347 PROSPECT T1  69.0  113384 PROSPECT T1  13.8  1  
[101] 113320 AYER         69.0  113441 PROSPCT_V22E 69.0  1  
INVALID EVENT
[101] 113347 PROSPECT T1  69.0  113348 PROSPECT_V22 69.0  1  
[101] 113314 LITCHFLD ST  69.0  113348 PROSPECT_V22 69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
INVALID EVENT
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",LN_V-22,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113269,MILLBURY TL2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,135.34,132.0,14.0,-14.0,0,113269 MILLBURY TL2  115  113443 MILLBURY4 T2  115  1,-0.98,High Risk Upgrade,42.19168,-71.742704,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.88,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113310,W MAIN U21S,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,130.0,130.0,22.0,-22.0,0,113310 W MAIN U21S  69.0  113349 NGR_U21S_DEV 69.0  1,-1.0,High Risk Upgrade,42.553746,-71.623045,Middlesex,ISO-NE,MA,MA_DEVENS_M,2026-06-27,ISO-NE,Branch,False,20.41,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105334,LACONIA,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,128.6,129.0,34.0,-34.0,0,105334 LACONIA      34.5  104429 LACONIA-J125  115  2,-1.0,Low Risk Upgrade,43.52531,-71.452035,Belknap,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,147.21,35/115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 104418 WEBSTER       115  104440 LACONIA-L176  115  1  
[101] 105334 LACONIA      34.5  104440 LACONIA-L176  115  1",LN_L176,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105646,HUSE ROAD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,128.9,129.0,36.0,-33.0,0,105646 HUSE ROAD    34.5  104803 HUSE ROAD     115  2,-1.0,Low Risk Upgrade,42.952998,-71.431461,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,134.45,35/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 104802 HUSE ROAD 2   115  104803 HUSE ROAD     115  1  
[101] 105646 HUSE ROAD    34.5  104802 HUSE ROAD 2   115  1  
[101] 104748 SCOBIE POND   115  104802 HUSE ROAD 2   115  1",BF_HUSE_1580,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114786,MARLBORO_G7,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,129.0,129.0,28.0,27.0,0,114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1,-1.0,High Risk Upgrade,42.343075,-71.547303,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.75,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114786,MARLBORO_G7,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,129.0,129.0,28.0,27.0,0,114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1,-1.0,High Risk Upgrade,42.343075,-71.547303,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.75,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100146,PARK STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,133.62,128.0,25.0,17.0,0,100145 SECT 206A TP  115  100146 PARK STREET   115  1,-0.95,High Risk Upgrade,44.108376,-69.134783,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,23.77,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110836,K STREET 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,787.37,128.0,22.0,-18.0,0,110834 HIGH ST 510   115  110836 K STREET 1    115  1,0.16,High Risk Upgrade,42.3388,-71.03939,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,14.72,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110837,K STREET 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,771.55,128.0,22.0,-17.0,0,110835 HIGH ST 511   115  110837 K STREET 2    115  1,0.17,High Risk Upgrade,42.339566,-71.038123,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,14.6,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110860,K STREET_R1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,128.0,22.0,-17.0,0,110835 HIGH ST 511   115  110837 K STREET 2    115  1,0.17,High Risk Upgrade,42.3388,-71.03939,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,14.6,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110926,ELECTRAV,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,301.43,128.0,8.0,7.0,0,110813 BRIGHTON A    115  110926 ELECTRAV      115  1,-0.42,High Risk Upgrade,42.36046,-71.147337,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,6.59,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110942,L STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,75.0,128.0,22.0,-18.0,0,110834 HIGH ST 510   115  110836 K STREET 1    115  1,0.16,High Risk Upgrade,42.339435,-71.031206,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,14.72,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110954,K STREET_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,128.0,22.0,-18.0,0,110834 HIGH ST 510   115  110836 K STREET 1    115  1,0.16,High Risk Upgrade,42.3388,-71.03939,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,14.72,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110955,K STREET_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,128.0,22.0,-17.0,0,110835 HIGH ST 511   115  110837 K STREET 2    115  1,0.17,High Risk Upgrade,42.3388,-71.03939,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,14.6,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111462,QP1148_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,301.43,128.0,8.0,7.0,0,110813 BRIGHTON A    115  110926 ELECTRAV      115  1,-0.42,High Risk Upgrade,42.36263,-71.156827,Middlesex,ISO-NE,MA,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,6.59,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111463,QP1148_SUB_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,301.43,128.0,8.0,7.0,0,110813 BRIGHTON A    115  110926 ELECTRAV      115  1,-0.42,High Risk Upgrade,42.36263,-71.156827,Middlesex,ISO-NE,MA,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,6.59,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115435,N ATLBORO_82,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,127.7,128.0,29.0,29.0,0,114754 N ATTLB 82_T  115  114877 NGR_D182_NAT  115  1,-1.0,High Risk Upgrade,41.989199,-71.296639,Bristol,ISO-NE,MA,MA_NATTLBR_M,2026-06-27,ISO-NE,Branch,False,28.95,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115680,HOBARTST_503,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,128.0,128.0,35.0,35.0,0,114867 NG478-503HLP  115  115680 HOBARTST_503  115  1,-1.0,High Risk Upgrade,42.221444,-70.905934,Plymouth,ISO-NE,MA,MA_HINGHAM_M,2026-06-27,ISO-NE,Branch,False,37.6,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115720,S8_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,288.68,128.0,32.0,32.0,0,115041 NGR_S8_TMLP   115  115686 CLEARY-TAUNT  115  1,0.44,High Risk Upgrade,41.815044,-71.104185,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.12,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105360,OAK HILL,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,126.3,126.0,38.0,-35.0,0,105360 OAK HILL     34.5  104473 FARMWOOD      115  2,-1.0,Low Risk Upgrade,43.276575,-71.543675,Merrimack,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,157.81,35/115,"BRANCH_OPEN 
SWSHUNT_OUTAGE","[101] 105360 OAK HILL     34.5  104473 FARMWOOD      115  1  
[101]104474 OAK HILL_C    115",BS_OAK_HIL_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105503,PORTSMOUTH,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,125.5,126.0,24.0,-23.0,0,105503 PORTSMOUTH   34.5  104649 PORTSMOUTH    115  2,-1.0,High Risk Upgrade,43.128882,-70.858642,Strafford,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,65.18,35/115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 104605 SCHILLER      115  104671 OCEANRD-E194  115  1  
[101] 104605 SCHILLER      115  104626 NEWINGTN SS2  115  1  
[101] 104616 KSB PUMP TAP  115  104626 NEWINGTN SS2  115  1  
[101] 105503 PORTSMOUTH   34.5  104649 PORTSMOUTH    115  1  
[101] 104605 SCHILLER      115  105451 SCHILLER_G5  13.8  1  
[101]104606 SCHILLER_C2   115 
[101] 104605 SCHILLER      115  104649 PORTSMOUTH    115  1",BF_SCHLR_156,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106003,COMERFORD,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,734.28,126.0,97.0,98.0,0,104275 U199_T        115  104286 N-WOODSTOCK   115  1,0.17,Medium Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,47.4,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104111 MERRIMACK     230  104113 ES_A253_NGR   230  1  
[101] 104113 ES_A253_NGR   230  106011 DUNBARTAN TP  230  1  
[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1  
[101] 106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1  
[101] 104495 MERRIMACK-2   115  104836 GREGGS        115  1  
[101] 104495 MERRIMACK-2   115  104111 MERRIMACK     230  1  
[101] 104494 MERRIMACK-1   115  104495 MERRIMACK-2   115  1  
[101] 104495 MERRIMACK-2   115  104496 MERRIMACK-3   115  1",BF_MERIMC_53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106006,COMERFORD T3,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,126.0,97.0,98.0,0,104275 U199_T        115  104286 N-WOODSTOCK   115  1,0.17,Medium Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,47.4,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104111 MERRIMACK     230  104113 ES_A253_NGR   230  1  
[101] 104113 ES_A253_NGR   230  106011 DUNBARTAN TP  230  1  
[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1  
[101] 106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1  
[101] 104495 MERRIMACK-2   115  104836 GREGGS        115  1  
[101] 104495 MERRIMACK-2   115  104111 MERRIMACK     230  1  
[101] 104494 MERRIMACK-1   115  104495 MERRIMACK-2   115  1  
[101] 104495 MERRIMACK-2   115  104496 MERRIMACK-3   115  1",BF_MERIMC_53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106007,COMERFORD T4,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.0,126.0,97.0,98.0,0,104275 U199_T        115  104286 N-WOODSTOCK   115  1,0.17,Medium Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,47.4,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104111 MERRIMACK     230  104113 ES_A253_NGR   230  1  
[101] 104113 ES_A253_NGR   230  106011 DUNBARTAN TP  230  1  
[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1  
[101] 106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1  
[101] 104495 MERRIMACK-2   115  104836 GREGGS        115  1  
[101] 104495 MERRIMACK-2   115  104111 MERRIMACK     230  1  
[101] 104494 MERRIMACK-1   115  104495 MERRIMACK-2   115  1  
[101] 104495 MERRIMACK-2   115  104496 MERRIMACK-3   115  1",BF_MERIMC_53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106029,COMRFRD T3T4,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,734.28,126.0,97.0,98.0,0,104275 U199_T        115  104286 N-WOODSTOCK   115  1,0.17,Medium Risk Upgrade,44.320837,-72.00321,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,47.4,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104111 MERRIMACK     230  104113 ES_A253_NGR   230  1  
[101] 104113 ES_A253_NGR   230  106011 DUNBARTAN TP  230  1  
[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1  
[101] 106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1  
[101] 104495 MERRIMACK-2   115  104836 GREGGS        115  1  
[101] 104495 MERRIMACK-2   115  104111 MERRIMACK     230  1  
[101] 104494 MERRIMACK-1   115  104495 MERRIMACK-2   115  1  
[101] 104495 MERRIMACK-2   115  104496 MERRIMACK-3   115  1",BF_MERIMC_53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106060,MONROE 2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,126.0,97.0,98.0,0,104275 U199_T        115  104286 N-WOODSTOCK   115  1,0.17,Medium Risk Upgrade,44.320837,-72.003209,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,47.4,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104111 MERRIMACK     230  104113 ES_A253_NGR   230  1  
[101] 104113 ES_A253_NGR   230  106011 DUNBARTAN TP  230  1  
[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1  
[101] 106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1  
[101] 104495 MERRIMACK-2   115  104836 GREGGS        115  1  
[101] 104495 MERRIMACK-2   115  104111 MERRIMACK     230  1  
[101] 104494 MERRIMACK-1   115  104495 MERRIMACK-2   115  1  
[101] 104495 MERRIMACK-2   115  104496 MERRIMACK-3   115  1",BF_MERIMC_53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106064,MONROE_C2,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,126.0,97.0,98.0,0,104275 U199_T        115  104286 N-WOODSTOCK   115  1,0.17,Medium Risk Upgrade,44.320837,-72.003209,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,47.4,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 104111 MERRIMACK     230  104113 ES_A253_NGR   230  1  
[101] 104113 ES_A253_NGR   230  106011 DUNBARTAN TP  230  1  
[101] 106003 COMERFORD     230  106011 DUNBARTAN TP  230  1  
[101] 106011 DUNBARTAN TP  230  106013 N.LITCHFLD2   230  1  
[101] 104495 MERRIMACK-2   115  104836 GREGGS        115  1  
[101] 104495 MERRIMACK-2   115  104111 MERRIMACK     230  1  
[101] 104494 MERRIMACK-1   115  104495 MERRIMACK-2   115  1  
[101] 104495 MERRIMACK-2   115  104496 MERRIMACK-3   115  1",BF_MERIMC_53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111019,MYSTC_510_NO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,126.4,126.0,6.0,0.0,0,110816 SOMERVIL 510  115  111019 MYSTC_510_NO  115  1,-1.0,High Risk Upgrade,42.377824,-71.095381,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,5.3,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111020,MYSTC_511_NO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,126.4,126.0,6.0,0.0,0,110817 SOMERVIL 511  115  111020 MYSTC_511_NO  115  1,-1.0,High Risk Upgrade,42.377824,-71.095381,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,5.3,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117378,DRUMROCK T3,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,233.72,126.0,34.0,34.0,0,117327 DRUMROCK      115  117378 DRUMROCK T3  99.0  1,-0.54,High Risk Upgrade,41.696599,-71.472846,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Transformer,False,66.3,115/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117327 DRUMROCK      115  117379 DRUMROCK T5  99.0  1  
[101] 117377 DRUMROCK     23.0  117379 DRUMROCK T5  99.0  1  
[101] 117376 DRUMROCK T5  12.5  117379 DRUMROCK T5  99.0  1  
[101] 117327 DRUMROCK      115  117447 KENT CO. T7   115  2  
[101] 117385 KENT COUNTY  34.5  117332 KENT COUNTY   115  1  
[101] 117301 KENT COUNTY   345  117332 KENT COUNTY   115  3  
[101] 117447 KENT CO. T7   115  117385 KENT COUNTY  34.5  7  
[101] 117332 KENT COUNTY   115  117447 KENT CO. T7   115  1  
[101]117456 KENT CO._C56  115 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5",BF_KNTC_8910,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100154,AEI LIV FLS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,124.17,124.0,34.0,-35.0,0,100153 SECT 200A TP  115  100154 AEI LIV FLS   115  1,1.0,High Risk Upgrade,44.431831,-70.16174,Androscoggin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,21.6,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113320,AYER,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,123.5,124.0,15.0,15.0,0,113274 AYER          115  113320 AYER         69.0  6,-1.0,High Risk Upgrade,42.56595,-71.592887,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,32.81,115/69,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113274 AYER          115  113375 AYER B1      13.8  1  
[101] 113274 AYER          115  113320 AYER         69.0  4  
[101] 113274 AYER          115  113986 SANDY POND    115  1  
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8",LN_K137,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113333,W MAIN U21E,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,123.5,124.0,15.0,15.0,0,113274 AYER          115  113320 AYER         69.0  6,-1.0,High Risk Upgrade,42.553746,-71.623045,Middlesex,ISO-NE,MA,MA_DEVENS_M,2026-06-27,ISO-NE,Transformer,False,32.81,115/69,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113274 AYER          115  113375 AYER B1      13.8  1  
[101] 113274 AYER          115  113320 AYER         69.0  4  
[101] 113274 AYER          115  113986 SANDY POND    115  1  
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8",LN_K137,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113441,PROSPCT_V22E,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,123.5,124.0,15.0,15.0,0,113274 AYER          115  113320 AYER         69.0  6,-1.0,High Risk Upgrade,42.538745,-71.738283,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,32.81,115/69,"BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113274 AYER          115  113375 AYER B1      13.8  1  
[101] 113274 AYER          115  113320 AYER         69.0  4  
[101] 113274 AYER          115  113986 SANDY POND    115  1  
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8 
[101]113375 AYER B1      13.8  -> 113382 AYER B2      13.8",LN_K137,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105399,PINE HILL,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,123.0,123.0,33.0,-32.0,0,105399 PINE HILL    34.5  104502 PINE HILL     115  1,-1.0,Low Risk Upgrade,43.078815,-71.376982,Merrimack,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,136.54,35/115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 104502 PINE HILL     115  104836 GREGGS        115  1  
[101] 105399 PINE HILL    34.5  104502 PINE HILL     115  2",LN_O161,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111255,BELLRCK EAST,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,15.0,123.0,52.0,-42.0,0,115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1,0.99,High Risk Upgrade,41.73747,-71.086245,Bristol,ISO-NE,MA,MA_NSTAR_CE,2026-06-27,ISO-NE,Branch,False,51.0,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1",NF_M13-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113322,CHAFFINS_B54,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,122.8,123.0,4.0,2.0,0,113315 WACHUSETT    69.0  113423 BULLARD B54  69.0  1,-1.0,High Risk Upgrade,42.338607,-71.838886,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.34,69,"BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113315 WACHUSETT    69.0  113341 OAKDALE_A53  69.0  1  
[101] 113321 CHAFFINS_A53 69.0  113424 BULLARD A53  69.0  1  
[101] 113321 CHAFFINS_A53 69.0  113324 COOKS PD_A53 69.0  1  
[101] 113341 OAKDALE_A53  69.0  113424 BULLARD A53  69.0  1  
[101] 113424 BULLARD A53  69.0  113921 BULLARD ST 2 13.8  1  
[101] 113361 COOKS POND 2 13.8  113324 COOKS PD_A53 69.0  1  
[101] 113919 CHAFFINS 2   13.8  113321 CHAFFINS_A53 69.0  1  
[101]113921 BULLARD ST 2 13.8  -> 113920 BULLARD ST 1 13.8 
[101]113921 BULLARD ST 2 13.8  -> 113920 BULLARD ST 1 13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8",LN_A-53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113329,E WSTNSTR_A1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,162.71,123.0,23.0,23.0,0,113329 E WSTNSTR_A1 69.0  113346 PRATTS JCT   69.0  1,0.75,High Risk Upgrade,42.548215,-71.866041,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,15.87,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113423,BULLARD B54,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,122.8,123.0,4.0,2.0,0,113315 WACHUSETT    69.0  113423 BULLARD B54  69.0  1,-1.0,High Risk Upgrade,42.349257,-71.807551,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,25.34,69,"BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113315 WACHUSETT    69.0  113341 OAKDALE_A53  69.0  1  
[101] 113321 CHAFFINS_A53 69.0  113424 BULLARD A53  69.0  1  
[101] 113321 CHAFFINS_A53 69.0  113324 COOKS PD_A53 69.0  1  
[101] 113341 OAKDALE_A53  69.0  113424 BULLARD A53  69.0  1  
[101] 113424 BULLARD A53  69.0  113921 BULLARD ST 2 13.8  1  
[101] 113361 COOKS POND 2 13.8  113324 COOKS PD_A53 69.0  1  
[101] 113919 CHAFFINS 2   13.8  113321 CHAFFINS_A53 69.0  1  
[101]113921 BULLARD ST 2 13.8  -> 113920 BULLARD ST 1 13.8 
[101]113921 BULLARD ST 2 13.8  -> 113920 BULLARD ST 1 13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113919 CHAFFINS 2   13.8  -> 113918 CHAFFINS 1   13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8 
[101]113361 COOKS POND 2 13.8  -> 113360 COOKS POND 1 13.8",LN_A-53,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115748,BLLRK_L14_TE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,124.25,123.0,52.0,-42.0,0,115727 BELLROCK      115  115748 BLLRK_L14_TE  115  1,0.99,High Risk Upgrade,41.73747,-71.086245,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,51.0,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1",NF_M13-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105412,ROCHESTER,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,121.3,121.0,30.0,-29.0,0,105412 ROCHESTER    34.5  104517 EASTPORT      115  2,-1.0,Low Risk Upgrade,43.151035,-71.058129,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,124.72,35/115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 104517 EASTPORT      115  104528 MADBURY       115  1  
[101] 105412 ROCHESTER    34.5  104517 EASTPORT      115  1",BF_EASTPORT_2822,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110868,SHERBORN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,264.58,121.0,67.0,63.0,0,110868 SHERBORN      115  110870 FRAMINGHAM    115  1,0.46,High Risk Upgrade,42.256984,-71.411061,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,58.36,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113052,LASHAWAY_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,173.22,121.0,10.0,-10.0,0,113039 MEADOW ST_F6 69.0  113052 LASHAWAY_F6  69.0  1,0.7,High Risk Upgrade,42.251303,-72.076483,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.09,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
UNKNOWN_OUTAGE","[101] 113031 WARE         69.0  113057 PALMER       69.0  1  
[101] 113195 PALMER BNK 1  115  113196 PALMER BNK 1 69.0  1  
[101] 113195 PALMER BNK 1  115  113059 PALMER T5    99.0  1  
[101] 113196 PALMER BNK 1 69.0  113059 PALMER T5    99.0  1  
INVALID EVENT",BF_PALMER_5N,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119813,SKUNGAMAUG_T,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,121.4,121.0,22.0,21.0,0,119840 CARD STREET   115  119831 CARD STREET  69.0  2,-1.0,High Risk Upgrade,41.774228,-72.285527,Tolland,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,57.72,115/69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
