Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 119840 CARD STREET   115  119930 WAWECUS_J     115  1  
[101] 119718 MONTVILLE     115  119930 WAWECUS_J     115  1  
[101] 119894 LISBON_T      115  119930 WAWECUS_J     115  1  
[101] 119583 TUNNEL        115  119894 LISBON_T      115  1  
[101] 119894 LISBON_T      115  119895 LISBON        115  1  
[101] 119840 CARD STREET   115  119850 WILLIMANTIC2  115  1  
[101] 121722 CARD STREET  23.0  119840 CARD STREET   115  2  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  1  
[101] 119850 WILLIMANTIC2  115  121765 WILLIMANTCM2 99.0  1  
[101] 121766 WILLIMANTIC  27.6  121765 WILLIMANTCM2 99.0  1  
[101] 121767 WILLIMANTIC  4.80  121765 WILLIMANTCM2 99.0  1",BF_CARD_16T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113983,N DRACUT_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,116.5,117.0,20.0,-19.0,0,113983 N DRACUT_64   115  114000 E DRACUT_64   115  1,-1.0,High Risk Upgrade,42.688326,-71.309894,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.07,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113983,N DRACUT_64,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,116.5,117.0,20.0,-19.0,0,113983 N DRACUT_64   115  114000 E DRACUT_64   115  1,-1.0,High Risk Upgrade,42.688326,-71.309894,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.07,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103029,POWERSVILLE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,115.6,116.0,113.0,-113.0,0,103024 KEENE ROAD    115  103029 POWERSVILLE   115  1,1.0,High Risk Upgrade,45.623258,-68.57458,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,49.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115721,V5_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,276.26,116.0,44.0,44.0,0,115042 NGR_V5_TMLP   115  115686 CLEARY-TAUNT  115  1,0.42,High Risk Upgrade,41.901951,-71.07091,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.42,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113042,DEERFLD 2_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,143.05,115.0,29.0,29.0,0,113028 DEERFLD 3_F6 69.0  113042 DEERFLD 2_F6 69.0  1,-0.81,High Risk Upgrade,42.571271,-72.706618,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.94,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113044,DEERFIELD 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,6.0,115.0,29.0,29.0,0,113028 DEERFLD 3_F6 69.0  113042 DEERFLD 2_F6 69.0  1,-0.81,High Risk Upgrade,42.571271,-72.706618,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.94,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113288,WHLBRATR MIL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.99,115.0,14.0,-1.0,0,113286 MILLBURY      115  113289 WHLBRATR_T65  115  1,1.0,High Risk Upgrade,42.220145,-71.767893,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.39,115,BRANCH_OPEN,[101] 113289 WHLBRATR_T65  115  113298 VERNON HILL   115  1,NF_M165-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113289,WHLBRATR_T65,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.99,115.0,14.0,-1.0,0,113286 MILLBURY      115  113289 WHLBRATR_T65  115  1,1.0,High Risk Upgrade,42.220145,-71.767893,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.39,115,BRANCH_OPEN,[101] 113289 WHLBRATR_T65  115  113298 VERNON HILL   115  1,NF_M165-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119786,MANSFIELD,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.5,115.0,22.0,21.0,0,119840 CARD STREET   115  119831 CARD STREET  69.0  1,-1.0,High Risk Upgrade,41.808991,-72.264534,Tolland,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,39.6,115/69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND","[101] 119813 SKUNGAMAUG_T 69.0  119831 CARD STREET  69.0  1  
[101] 119786 MANSFIELD    69.0  119813 SKUNGAMAUG_T 69.0  1  
[101] 119813 SKUNGAMAUG_T 69.0  119822 SKUNGAMAUG   69.0  1  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  2  
[101] 121755 SKUNGAMAUG   13.8  119822 SKUNGAMAUG   69.0  1",BF_CARD_84T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119795,800_T,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.5,115.0,22.0,21.0,0,119840 CARD STREET   115  119831 CARD STREET  69.0  1,-1.0,High Risk Upgrade,41.624999,-72.886571,Hartford,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,39.6,115/69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND","[101] 119813 SKUNGAMAUG_T 69.0  119831 CARD STREET  69.0  1  
[101] 119786 MANSFIELD    69.0  119813 SKUNGAMAUG_T 69.0  1  
[101] 119813 SKUNGAMAUG_T 69.0  119822 SKUNGAMAUG   69.0  1  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  2  
[101] 121755 SKUNGAMAUG   13.8  119822 SKUNGAMAUG   69.0  1",BF_CARD_84T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119831,CARD STREET,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.5,115.0,22.0,21.0,0,119840 CARD STREET   115  119831 CARD STREET  69.0  1,-1.0,High Risk Upgrade,41.702154,-72.234217,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,39.6,115/69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND","[101] 119813 SKUNGAMAUG_T 69.0  119831 CARD STREET  69.0  1  
[101] 119786 MANSFIELD    69.0  119813 SKUNGAMAUG_T 69.0  1  
[101] 119813 SKUNGAMAUG_T 69.0  119822 SKUNGAMAUG   69.0  1  
[101] 119840 CARD STREET   115  119831 CARD STREET  69.0  2  
[101] 121755 SKUNGAMAUG   13.8  119822 SKUNGAMAUG   69.0  1",BF_CARD_84T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_122803,NORWALK_M1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.6,115.0,19.0,18.0,0,121337 NORWALK       115  122803 NORWALK_M1   99.0  1,-1.0,Low Risk Upgrade,41.127223,-73.428381,Fairfield,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,True,104.7,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN","[101] 121337 NORWALK       115  122804 NORWALK_M2   99.0  1  
[101] 122800 NORWALK      27.6  122804 NORWALK_M2   99.0  1  
[101] 122801 NORWALK      4.80  122804 NORWALK_M2   99.0  1  
[101] 121337 NORWALK       115  122805 NORWALK_M3   99.0  1  
[101] 122800 NORWALK      27.6  122805 NORWALK_M3   99.0  1  
[101] 122801 NORWALK      4.80  122805 NORWALK_M3   99.0  1  
[101] 122802 NORWALK      13.8  121337 NORWALK       115  1  
[101] 122802 NORWALK      13.8  121337 NORWALK       115  3  
[101] 121337 NORWALK       115  119480 NORWALK       345  2",BF_NRWLK_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105776,MONADNOCK,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.1,113.0,19.0,-18.0,0,105776 MONADNOCK    34.5  104957 MONADNOCK     115  2,-1.0,High Risk Upgrade,42.829913,-72.167594,Cheshire,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,50.77,35/115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 105776 MONADNOCK    34.5  104957 MONADNOCK     115  1  
[101] 104902 EMERALD-ST    115  104957 MONADNOCK     115  1",BF_MONADNOCK_1981,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113037,LASHAWAY_E5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.4,113.0,10.0,10.0,0,113031 WARE         69.0  113037 LASHAWAY_E5  69.0  1,1.0,High Risk Upgrade,42.251303,-72.076483,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.55,69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113039 MEADOW ST_F6 69.0  113054 MEADOW ST    69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113054 MEADOW ST    69.0  113071 MEADOW ST    13.2  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8",BF_MDW_0521,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113054,MEADOW ST,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.4,113.0,10.0,10.0,0,113031 WARE         69.0  113037 LASHAWAY_E5  69.0  1,1.0,High Risk Upgrade,42.238583,-72.009951,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.55,69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113039 MEADOW ST_F6 69.0  113054 MEADOW ST    69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113054 MEADOW ST    69.0  113071 MEADOW ST    13.2  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8",BF_MDW_0521,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113136,HARRINGTN ST,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.4,113.0,10.0,10.0,0,113031 WARE         69.0  113037 LASHAWAY_E5  69.0  1,1.0,High Risk Upgrade,42.244943,-72.043217,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,19.55,69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113039 MEADOW ST_F6 69.0  113054 MEADOW ST    69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113054 MEADOW ST    69.0  113071 MEADOW ST    13.2  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8",BF_MDW_0521,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113341,OAKDALE_A53,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.0,113.0,22.0,22.0,0,113315 WACHUSETT    69.0  113341 OAKDALE_A53  69.0  1,-1.0,High Risk Upgrade,42.385656,-71.802799,Worcester,ISO-NE,MA,GEN_HYDRO-RR,2026-06-27,ISO-NE,Branch,False,24.2,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113424,BULLARD A53,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.0,113.0,22.0,22.0,0,113341 OAKDALE_A53  69.0  113424 BULLARD A53  69.0  1,-1.0,High Risk Upgrade,42.362131,-71.820842,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.22,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114782,S MARLBRO_G7,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,112.9,113.0,0.0,0.0,0,114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1,-1.0,High Risk Upgrade,42.333803,-71.547749,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.06,69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114871 NBORO RD_C3  69.0 
[101] 115153 NBORO BANK 1  115  114805 NBORO RD T1  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1  
[101] 114829 NBORO RD T1  13.8  114805 NBORO RD T1  99.0  1  
[101] 115155 NBORO BANK 2  115  114806 NBORO RD T2  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114806 NBORO RD T2  99.0  1  
[101] 114830 NBORO RD T2  13.8  114806 NBORO RD T2  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_M11,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114782,S MARLBRO_G7,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,112.9,113.0,0.0,0.0,0,114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1,-1.0,High Risk Upgrade,42.333803,-71.547749,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.06,69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",LN_G-7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119565,PLAINFIELD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.26,113.0,37.0,-37.0,0,119562 FRY BROOK 05  115  119565 PLAINFIELD    115  1,1.0,High Risk Upgrade,41.678,-71.9,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,24.68,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100145,SECT 206A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,112.2,112.0,34.0,26.0,0,100110 HIGHLAND      115  100145 SECT 206A TP  115  1,-1.0,High Risk Upgrade,44.07,-69.31,Lincoln,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,10.03,115,BRANCH_OPEN,[101] 100145 SECT 206A TP  115  100146 PARK STREET   115  1,BO_206-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113027,DEERFLD 2_E5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,138.98,112.0,27.0,-27.0,0,113027 DEERFLD 2_E5 69.0  113043 DEERFLD 3_E5 69.0  1,-0.81,High Risk Upgrade,42.571271,-72.706618,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,31.65,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100123,ATHENS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,191.4,111.0,28.0,28.0,0,100123 ATHENS        115  100829 QP1100_POI    115  1,0.58,High Risk Upgrade,44.94613,-69.661754,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,31.28,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND","[101] 100116 STURTEVANT    115  100224 STARKS        115  1  
[101] 100116 STURTEVANT    115  100874 FRMSLR_POI    115  1  
[101] 100113 WYMAN HYDRO   115  100187 SECT 63AC TP  115  1  
[101] 100187 SECT 63AC TP  115  100224 STARKS        115  1  
[101] 100115 WILLIAMS HYD  115  100187 SECT 63AC TP  115  1  
[101] 100187 SECT 63AC TP  115  100195 EMBDEN        115  1  
[101] 100280 STURTEVANT   34.5  100116 STURTEVANT    115  1  
[101] 100115 WILLIAMS HYD  115  100363 WILLIAMS #1  6.90  1  
[101] 100115 WILLIAMS HYD  115  100364 WILLIAMS #2  6.90  1",BF_STARK_3-8,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_118179,NAVY TAP,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,111.3,111.0,13.0,-12.0,0,118182 GATE 2       69.0  118190 NEWPORT 63   69.0  1,-1.0,High Risk Upgrade,41.52866,-71.310351,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.68,69,"BRANCH_OPEN 
BRANCH_FROMISL","[101] 118192 JEPSON        115  118193 JEPSON 63    69.0  1  
[101] 118187 JEPSON       13.8  118192 JEPSON        115  1",BF_JEPSN_1T5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_118190,NEWPORT 63,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,111.3,111.0,13.0,-12.0,0,118182 GATE 2       69.0  118190 NEWPORT 63   69.0  1,-1.0,High Risk Upgrade,41.519765,-71.314965,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.68,69,"BRANCH_OPEN 
BRANCH_FROMISL","[101] 118192 JEPSON        115  118193 JEPSON 63    69.0  1  
[101] 118187 JEPSON       13.8  118192 JEPSON        115  1",BF_JEPSN_1T5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_118193,JEPSON 63,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,111.3,111.0,13.0,-12.0,0,118182 GATE 2       69.0  118190 NEWPORT 63   69.0  1,-1.0,High Risk Upgrade,41.561992,-71.241637,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,42.68,69,"BRANCH_OPEN 
BRANCH_FROMISL","[101] 118192 JEPSON        115  118193 JEPSON 63    69.0  1  
[101] 118187 JEPSON       13.8  118192 JEPSON        115  1",BF_JEPSN_1T5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119895,LISBON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,111.4,111.0,14.0,-13.0,0,119894 LISBON_T      115  119895 LISBON        115  1,1.0,High Risk Upgrade,41.584127,-72.041263,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,10.89,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_122298,BLACK RK T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,111.3,111.0,25.0,24.0,0,120506 BLACK ROCK-2  115  122298 BLACK RK T2  99.0  1,-1.0,High Risk Upgrade,41.661796,-72.805778,Hartford,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,73.94,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 120452 SOUTHINGTN-1  115  120479 RESERVOIR_J   115  1  
[101] 120245 BERLIN CT     115  120479 RESERVOIR_J   115  1  
[101] 120479 RESERVOIR_J   115  120488 BLACK ROCK-1  115  1  
[101] 122085 BERLIN CT    13.8  120245 BERLIN CT     115  1  
[101]120246 BERLIN CT_C   115 
[101] 120488 BLACK ROCK-1  115  122297 BLACK RK T1  99.0  1  
[101] 122295 BLACK ROCK-2 13.8  122297 BLACK RK T1  99.0  1  
[101] 122296 BLACK ROCK   4.80  122297 BLACK RK T1  99.0  1",BF_BERLIN_24,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100124,FORE RIVER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,177.51,110.0,36.0,25.0,0,100124 FORE RIVER    115  100140 CAPE          115  1,0.62,High Risk Upgrade,43.648615,-70.275304,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,35.32,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100133 MOSHERS       115  100165 SOUTH GORHAM  115  1  
[101] 100089 SOUTH GORHAM  345  100165 SOUTH GORHAM  115  1",BF_SGR_162-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113321,CHAFFINS_A53,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,109.6,110.0,19.0,-19.0,0,113321 CHAFFINS_A53 69.0  113424 BULLARD A53  69.0  1,-1.0,High Risk Upgrade,42.338607,-71.838886,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,20.41,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115718,TIVERTN 13_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,138.17,110.0,58.0,55.0,0,115718 TIVERTN 13_T  115  115727 BELLROCK      115  1,0.79,High Risk Upgrade,41.667894,-71.164277,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,56.13,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1",NF_L14-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113094,BEARSWAMP 1X,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,110.97,109.0,323.0,-330.0,0,113001 BEAR SWAMP    230  113094 BEARSWAMP 1X  230  1,0.98,High Risk Upgrade,42.683986,-72.949932,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,74.84,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113095,BEARSWAMP 2X,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,111.18,109.0,323.0,-330.0,0,113001 BEAR SWAMP    230  113095 BEARSWAMP 2X  230  2,0.98,High Risk Upgrade,42.683986,-72.949932,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,74.8,230,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100134,ELM STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,112.91,108.0,38.0,-34.0,0,100134 ELM STREET    115  100200 SECT 164A TP  115  1,-0.95,High Risk Upgrade,43.786628,-70.199056,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,53.67,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113872,BEECH TAP 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,118.46,108.0,27.0,27.0,0,113868 FLAGG POND   69.0  113875 RIVER TAP 1  69.0  1,-0.91,High Risk Upgrade,42.288126,-71.384531,Middlesex,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Branch,False,33.02,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113875,RIVER TAP 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,110.88,108.0,27.0,27.0,0,113868 FLAGG POND   69.0  113875 RIVER TAP 1  69.0  1,-0.97,High Risk Upgrade,42.419358,-71.614118,Worcester,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Branch,False,33.02,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_118182,GATE 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,107.6,108.0,13.0,-12.0,0,118182 GATE 2       69.0  118190 NEWPORT 63   69.0  1,-1.0,High Risk Upgrade,41.510871,-71.319579,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,37.98,69,BRANCH_OPEN,[101] 118184 GATE 2       23.0  118197 SOLAR BRKR   23.0  99,LN_SOLAR_BRKR_2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103100,MILLINKTSUB4,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,106.7,107.0,75.0,-76.0,0,103029 POWERSVILLE   115  103100 MILLINKTSUB4  115  1,1.0,High Risk Upgrade,45.644855,-68.705271,Penobscot,ISO-NE,ME,ME_GLHA,2026-06-27,ISO-NE,Branch,False,41.39,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113036,WILBRAHAM,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,106.7,107.0,16.0,-16.0,0,113036 WILBRAHAM    69.0  113057 PALMER       69.0  1,-1.0,High Risk Upgrade,42.110892,-72.434791,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.26,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113323,CHARLTON T98,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,106.5,107.0,0.0,0.0,0,113054 MEADOW ST    69.0  113323 CHARLTON T98 69.0  1,-1.0,High Risk Upgrade,42.145118,-71.994068,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,38.27,69,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113387 NRTH GRAFTON 13.8  113339 N GRAFTON    69.0  1  
[101] 113328 EAST WEBSTER 69.0  113338 MILLBURY     69.0  1  
[101] 113323 CHARLTON T98 69.0  113328 EAST WEBSTER 69.0  1  
[101] 114784 WESTBORO     69.0  114833 WESTBORO T1  13.8  1  
[101] 113338 MILLBURY     69.0  113350 N GRAFTON 24 69.0  1  
[101] 113339 N GRAFTON    69.0  113350 N GRAFTON 24 69.0  1  
[101] 113339 N GRAFTON    69.0  114784 WESTBORO     69.0  1  
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8 
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8 
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8 
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8",BF_MILB_2419,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113328,EAST WEBSTER,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,106.5,107.0,0.0,0.0,0,113054 MEADOW ST    69.0  113323 CHARLTON T98 69.0  1,-1.0,High Risk Upgrade,42.066384,-71.864128,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,38.27,69,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_CLOSE 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113387 NRTH GRAFTON 13.8  113339 N GRAFTON    69.0  1  
[101] 113328 EAST WEBSTER 69.0  113338 MILLBURY     69.0  1  
[101] 113323 CHARLTON T98 69.0  113328 EAST WEBSTER 69.0  1  
[101] 114784 WESTBORO     69.0  114833 WESTBORO T1  13.8  1  
[101] 113338 MILLBURY     69.0  113350 N GRAFTON 24 69.0  1  
[101] 113339 N GRAFTON    69.0  113350 N GRAFTON 24 69.0  1  
[101] 113339 N GRAFTON    69.0  114784 WESTBORO     69.0  1  
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8 
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8 
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8 
[101]114833 WESTBORO T1  13.8  -> 114834 WESTBORO T2  13.8",BF_MILB_2419,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113335,GROTON_O42,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,107.4,107.0,5.0,5.0,0,113320 AYER         69.0  113335 GROTON_O42   69.0  1,-1.0,High Risk Upgrade,42.669,-71.575251,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.31,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114745,DEPOT ST_130,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.08,107.0,89.0,-89.0,0,114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1,0.94,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.91,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115037 NGR_C129N_MP  115  1  
[101] 114845 MLFD PWR29_T  115  115037 NGR_C129N_MP  115  1",NF_C129N-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114745,DEPOT ST_130,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.08,107.0,89.0,-89.0,0,114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1,0.94,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.91,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115037 NGR_C129N_MP  115  1  
[101] 114845 MLFD PWR29_T  115  115037 NGR_C129N_MP  115  1",NF_C129N-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114846,MLFD PWR30_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.67,107.0,89.0,-89.0,0,114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1,0.94,High Risk Upgrade,42.12989,-71.511759,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.91,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115037 NGR_C129N_MP  115  1  
[101] 114845 MLFD PWR29_T  115  115037 NGR_C129N_MP  115  1",NF_C129N-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114846,MLFD PWR30_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.67,107.0,89.0,-89.0,0,114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1,0.94,High Risk Upgrade,42.12989,-71.511759,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.91,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 114740 MLFRD MA PWR  115  115037 NGR_C129N_MP  115  1  
[101] 114845 MLFD PWR29_T  115  115037 NGR_C129N_MP  115  1",NF_C129N-5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100116,STURTEVANT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,145.12,106.0,41.0,-41.0,0,100117 LIVERMORE FL  115  100874 FRMSLR_POI    115  1,0.73,High Risk Upgrade,44.655061,-70.127627,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,33.94,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100139,SEWALL ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,175.71,106.0,50.0,-47.0,0,100124 FORE RIVER    115  100139 SEWALL ST     115  1,0.61,High Risk Upgrade,43.654222,-70.292559,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,41.84,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100133 MOSHERS       115  100165 SOUTH GORHAM  115  1  
[101] 100089 SOUTH GORHAM  345  100165 SOUTH GORHAM  115  1",BF_SGR_162-3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100280,STURTEVANT,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,40.0,106.0,41.0,-41.0,0,100117 LIVERMORE FL  115  100874 FRMSLR_POI    115  1,0.73,High Risk Upgrade,44.655061,-70.127627,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,33.94,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100874,FRMSLR_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,144.96,106.0,41.0,-41.0,0,100117 LIVERMORE FL  115  100874 FRMSLR_POI    115  1,0.73,High Risk Upgrade,44.566759,-70.149445,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,33.94,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105373,GARVINS,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,212.01,106.0,39.0,-38.0,0,105373 GARVINS      34.5  104484 GARVINS       115  1,-0.5,High Risk Upgrade,43.162789,-71.50738,Merrimack,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,58.59,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113034,BELCHERTOWN,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,105.7,106.0,9.0,-9.0,0,113034 BELCHERTOWN  69.0  113056 BLCHRTWN_JCT 69.0  1,-1.0,High Risk Upgrade,42.279456,-72.396021,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.01,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113314,LITCHFLD ST,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,105.8,106.0,21.0,-21.0,0,113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1,-1.0,High Risk Upgrade,42.508529,-71.745504,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.46,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105854,HUDSON,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,105.0,105.0,28.0,-27.0,0,105854 HUDSON       34.5  105080 HUDSON-T44    115  1,-1.0,Low Risk Upgrade,42.774735,-71.428755,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,118.85,35/115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 105854 HUDSON       34.5  105079 HUDSON-T33    115  1  
[101] 105078 POWER STREET  115  105079 HUDSON-T33    115  1",LN_T33,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100135,PRIDESCORNER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,109.95,104.0,34.0,-34.0,0,100135 PRIDESCORNER  115  100176 SECT 167A TP  115  1,-0.94,High Risk Upgrade,43.71022,-70.338798,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,48.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100210,BUCKSPORT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,138.05,104.0,46.0,47.0,0,100210 BUCKSPORT     115  100601 CMP_205_EM    115  1,0.76,High Risk Upgrade,44.57484,-68.806132,Hancock,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,53.58,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 100600 CMP_65_EM     115  103602 EM_65_MPCO    115  1  
[101] 100210 BUCKSPORT     115  100600 CMP_65_EM     115  1  
[101] 103027 ORRINGTON     115  103602 EM_65_MPCO    115  1  
[101] 100109 BELFAST       115  100210 BUCKSPORT     115  1  
[101] 100510 BUCKSPORT    34.5  100210 BUCKSPORT     115  1",BF_BUCK_1-1A,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105367,BROKEN GROND,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,104.0,104.0,16.0,16.0,0,104478 CURTISVILLE   115  105367 BROKEN GROND 34.5  1,-1.0,High Risk Upgrade,43.219682,-71.525527,Merrimack,ISO-NE,NH,NH_UNITIL,2026-06-27,ISO-NE,Transformer,False,44.47,115/35,"BRANCH_OPEN 
BRANCH_OPEN","[101] 104473 FARMWOOD      115  104478 CURTISVILLE   115  1  
[101] 104478 CURTISVILLE   115  105367 BROKEN GROND 34.5  2",BF_CRTSVL_89,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
