Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_110830,KINGSTN ST W,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,847.2,104.0,68.0,69.0,0,110830 KINGSTN ST W  115  110848 CARVER ST 12  115  1,0.12,Medium Risk Upgrade,42.351012,-71.059674,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,53.62,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 110849 CARVER ST 13  115  110851 SCOTIA ST513  115  1  
[101] 110814 BRIGHTON B    115  110851 SCOTIA ST513  115  1  
[101] 110849 CARVER ST 13  115  111011 CARVER ST    14.4  1  
[101] 110851 SCOTIA ST513  115  111012 SCOTIA ST    14.4  1",BF_CRVR_5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110831,KINGSTN ST E,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,869.57,104.0,68.0,69.0,0,110830 KINGSTN ST W  115  110848 CARVER ST 12  115  1,0.12,Medium Risk Upgrade,42.351012,-71.059674,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,53.62,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 110849 CARVER ST 13  115  110851 SCOTIA ST513  115  1  
[101] 110814 BRIGHTON B    115  110851 SCOTIA ST513  115  1  
[101] 110849 CARVER ST 13  115  111011 CARVER ST    14.4  1  
[101] 110851 SCOTIA ST513  115  111012 SCOTIA ST    14.4  1",BF_CRVR_5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113015,WENDELL DEP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,104.4,104.0,14.0,14.0,0,113015 WENDELL DEP   115  113016 WENDELL A127  115  1,1.0,High Risk Upgrade,42.594898,-72.364664,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.53,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113348,PROSPECT_V22,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,103.8,104.0,6.0,6.0,0,113314 LITCHFLD ST  69.0  113348 PROSPECT_V22 69.0  1,-1.0,High Risk Upgrade,42.538745,-71.738283,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.91,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113870,RIVER TAP 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,107.01,104.0,23.0,23.0,0,113868 FLAGG POND   69.0  113870 RIVER TAP 2  69.0  1,-0.97,High Risk Upgrade,42.419358,-71.614118,Worcester,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Branch,False,28.21,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113876,BEECH TAP 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.7,104.0,23.0,23.0,0,113868 FLAGG POND   69.0  113870 RIVER TAP 2  69.0  1,-0.91,High Risk Upgrade,42.288126,-71.384531,Middlesex,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Branch,False,28.21,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106066,MICHAEL AVE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,182.07,103.0,34.0,-31.0,0,106022 ASCUTNEY_TAP  115  106066 MICHAEL AVE   115  1,0.56,High Risk Upgrade,43.269565,-72.39924,Sullivan,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106066,MICHAEL AVE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,182.07,103.0,34.0,-31.0,0,106022 ASCUTNEY_TAP  115  106066 MICHAEL AVE   115  1,0.56,High Risk Upgrade,43.269565,-72.39924,Sullivan,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,24.63,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113337,LEICESTER_E5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,141.3,103.0,17.0,-18.0,0,113039 MEADOW ST_F6 69.0  113054 MEADOW ST    69.0  1,0.73,High Risk Upgrade,42.225369,-71.906657,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,27.21,69,BRANCH_OPEN,[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1,NF_E-5E-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_122297,BLACK RK T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,103.2,103.0,21.0,20.0,0,120488 BLACK ROCK-1  115  122297 BLACK RK T1  99.0  1,-1.0,High Risk Upgrade,41.661796,-72.805778,Hartford,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,84.33,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN","[101] 120452 SOUTHINGTN-1  115  120506 BLACK ROCK-2  115  1  
[101] 120506 BLACK ROCK-2  115  122298 BLACK RK T2  99.0  1  
[101] 122295 BLACK ROCK-2 13.8  122298 BLACK RK T2  99.0  1  
[101] 122296 BLACK ROCK   4.80  122298 BLACK RK T2  99.0  1  
[101] 120452 SOUTHINGTN-1  115  119233 SOUTHINGTON   345  1",BF_SNGTN_17T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110847,DEER ISLAND,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,101.8,102.0,12.0,-11.0,0,110847 DEER ISLAND   115  110863 ES132-538HE   115  1,-1.0,High Risk Upgrade,42.34846,-70.95703,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,13.15,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100174,SECT 81A TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,196.04,101.0,16.0,-12.0,0,100125 SUROWIEC      115  100174 SECT 81A TAP  115  1,0.52,High Risk Upgrade,43.959793,-69.97644,Sagadahoc,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,23.75,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100125 SUROWIEC      115  100230 LARRABEE RD   115  1  
[101] 100087 SUROWIEC      345  999994 SUROWIEC T1   115  1  
[101] 100125 SUROWIEC      115  999994 SUROWIEC T1   115  1  
[101] 100338 SUROWIEC_R   13.8  999994 SUROWIEC T1   115  1",BF_SRW_64-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114011,W ANDOVER 2,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,101.2,101.0,28.0,28.0,0,113990 W ANDOVER_64  115  114015 W ANDOVR T20 99.0  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,34.9,115/99,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114015,W ANDOVR T20,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,101.2,101.0,28.0,28.0,0,113990 W ANDOVER_64  115  114015 W ANDOVR T20 99.0  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,34.9,115/99,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114015,W ANDOVR T20,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,101.2,101.0,28.0,28.0,0,113990 W ANDOVER_64  115  114015 W ANDOVR T20 99.0  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,34.9,115/99,BRANCH_OPEN,[101] 113987 TEWKSBURY     115  113988 TWKSBRY 64_J  115  1,NF_L164-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110812,WATERTWN 521,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,112.4,100.0,20.0,18.0,0,110812 WATERTWN 521  115  110926 ELECTRAV      115  1,0.89,High Risk Upgrade,42.363548,-71.162788,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,16.43,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114042,W ANDOVR T10,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,100.0,25.0,25.0,0,113992 W ANDOVER_51  115  114042 W ANDOVR T10 99.0  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,33.33,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114042,W ANDOVR T10,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,100.0,25.0,25.0,0,113992 W ANDOVER_51  115  114042 W ANDOVR T10 99.0  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,33.33,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114043,W ANDOVER 1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.0,100.0,25.0,25.0,0,113992 W ANDOVER_51  115  114042 W ANDOVR T10 99.0  1,-1.0,High Risk Upgrade,42.685551,-71.188328,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,33.33,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114790,READ ST T2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,116.95,100.0,14.0,-14.0,0,114790 READ ST T2   69.0  114813 READ ST T2   99.0  1,-0.85,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,15.95,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114790,READ ST T2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,116.95,100.0,14.0,-14.0,0,114790 READ ST T2   69.0  114813 READ ST T2   99.0  1,-0.85,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,15.95,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117038,VALLEY_R9,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,126.86,100.0,9.0,-10.0,0,117008 VALLEY P11    115  117038 VALLEY_R9     115  1,0.79,High Risk Upgrade,41.913102,-71.384894,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,8.6,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100169,SEA STRATTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,99.49,99.0,64.0,-65.0,0,100113 WYMAN HYDRO   115  100172 BIGELOW       115  1,1.0,High Risk Upgrade,45.140583,-70.426089,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,39.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100172,BIGELOW,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,99.49,99.0,64.0,-65.0,0,100113 WYMAN HYDRO   115  100172 BIGELOW       115  1,1.0,High Risk Upgrade,45.101628,-70.353766,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,39.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_101310,BIGELOW,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,9.0,99.0,64.0,-65.0,0,100113 WYMAN HYDRO   115  100172 BIGELOW       115  1,1.0,High Risk Upgrade,45.101628,-70.353766,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,39.13,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110811,WATERTWN 520,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,110.5,99.0,21.0,20.0,0,110811 WATERTWN 520  115  110926 ELECTRAV      115  1,0.89,High Risk Upgrade,42.363548,-71.162788,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,17.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113033,BELCHRTWN_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,130.07,99.0,20.0,-20.0,0,113031 WARE         69.0  113033 BELCHRTWN_F6 69.0  1,0.76,High Risk Upgrade,42.279456,-72.396021,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.03,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113056,BLCHRTWN_JCT,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,130.07,99.0,20.0,-20.0,0,113031 WARE         69.0  113033 BELCHRTWN_F6 69.0  1,0.76,High Risk Upgrade,42.279456,-72.396021,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.03,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113273,ASHBRNHM 136,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,98.8,99.0,5.0,6.0,0,113273 ASHBRNHM 136  115  115003 NG_J136N_FGE  115  1,1.0,High Risk Upgrade,42.616725,-71.926782,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,16.28,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  2  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101] 109547 BELLOWS FALS  115  109551 BELLOWSFL T6 46.0  6  
[101]109554 BELLOWSFLS_C  115 
[101] 104968 MONADNCK_TAP  115  109547 BELLOWS FALS  115  1  
[101] 109547 BELLOWS FALS  115  113281 E.WNCH_J136N  115  1  
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BF_BFALLS_BT,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105321,WEBSTER,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.8,98.0,21.0,-21.0,0,105321 WEBSTER      34.5  104418 WEBSTER       115  2,-1.0,High Risk Upgrade,43.455878,-71.67397,Merrimack,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,81.16,35/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
SWSHUNT_OUTAGE","[101] 104407 PEMIGEWASSET  115  104418 WEBSTER       115  1  
[101] 104418 WEBSTER       115  104473 FARMWOOD      115  1  
[101] 104418 WEBSTER       115  104429 LACONIA-J125  115  1  
[101] 104418 WEBSTER       115  104451 NORTH ROAD    115  1  
[101] 105308 PEMIGEWASSET 34.5  104407 PEMIGEWASSET  115  1  
[101] 105321 WEBSTER      34.5  104418 WEBSTER       115  1  
[101]104417 WEBSTER_C1    115",BF_WEBS_F139,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110814,BRIGHTON B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,809.4,98.0,44.0,-40.0,0,110852 COLBURN 510   115  110854 WASH_TAP 510  115  1,0.12,High Risk Upgrade,42.357372,-71.131887,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,31.09,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113039,MEADOW ST_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,183.99,98.0,27.0,-28.0,0,113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1,0.53,High Risk Upgrade,42.238583,-72.009951,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,30.81,69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113039 MEADOW ST_F6 69.0  113052 LASHAWAY_F6  69.0  1  
[101] 113031 WARE         69.0  113052 LASHAWAY_F6  69.0  1  
[101] 113338 MILLBURY     69.0  113345 PONDVILLE_F6 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113345 PONDVILLE_F6 69.0  1  
[101] 113039 MEADOW ST_F6 69.0  113318 LEICESTER_F6 69.0  1  
[101] 113052 LASHAWAY_F6  69.0  113079 LASHAWAY 2   13.2  1  
[101] 113345 PONDVILLE_F6 69.0  113364 PONDVILLE 1  13.8  1  
[101]113364 PONDVILLE 1  13.8  -> 113365 PONDVILLE 2  13.8 
[101]113364 PONDVILLE 1  13.8  -> 113365 PONDVILLE 2  13.8 
[101]113364 PONDVILLE 1  13.8  -> 113365 PONDVILLE 2  13.8 
[101]113364 PONDVILLE 1  13.8  -> 113365 PONDVILLE 2  13.8",BF_MDW_6212,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113281,E.WNCH_J136N,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.6,98.0,7.0,-7.0,0,113273 ASHBRNHM 136  115  113281 E.WNCH_J136N  115  1,1.0,High Risk Upgrade,42.672636,-72.021675,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.27,115,BRANCH_OPEN,[101] 109547 BELLOWS FALS  115  113281 E.WNCH_J136N  115  1,BO_J136N-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113283,E WINCHENDON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.6,98.0,7.0,-7.0,0,113273 ASHBRNHM 136  115  113281 E.WNCH_J136N  115  1,1.0,High Risk Upgrade,42.672636,-72.021675,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,17.26,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  2  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101] 109547 BELLOWS FALS  115  109551 BELLOWSFL T6 46.0  6  
[101]109554 BELLOWSFLS_C  115 
[101] 104968 MONADNCK_TAP  115  109547 BELLOWS FALS  115  1  
[101] 109547 BELLOWS FALS  115  113281 E.WNCH_J136N  115  1  
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BF_BFALLS_BT,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114784,WESTBORO,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,152.27,98.0,22.0,18.0,0,114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1,0.64,High Risk Upgrade,42.272907,-71.621213,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.06,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114784,WESTBORO,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,152.27,98.0,22.0,18.0,0,114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1,0.64,High Risk Upgrade,42.272907,-71.621213,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,18.06,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119744,WILLIAMS A1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,98.2,98.0,4.0,4.0,0,119745 WILLIAMS A2   115  119750 NL RAILROAD2  115  1,-1.0,High Risk Upgrade,41.362834,-72.093139,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,10.38,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 119718 MONTVILLE     115  119736 COHANZIE_J    115  1  
[101] 119736 COHANZIE_J    115  119744 WILLIAMS A1   115  1  
[101] 119736 COHANZIE_J    115  119777 FLANDERS      115  1  
[101] 121711 FLANDERS     23.0  119777 FLANDERS      115  1  
[101] 121678 WILLIAMS 1X  13.2  119744 WILLIAMS A1   115  1",LN_1500,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119745,WILLIAMS A2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,98.2,98.0,5.0,5.0,0,119744 WILLIAMS A1   115  119748 NL RAILROAD1  115  1,-1.0,High Risk Upgrade,41.368188,-72.1042,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,10.38,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 119718 MONTVILLE     115  119759 1605_T        115  1  
[101] 119745 WILLIAMS A2   115  119759 1605_T        115  1  
[101] 119759 1605_T        115  119768 WATERFORD     115  1  
[101] 119718 MONTVILLE     115  119709 MONTVILLE    69.0  2  
[101] 119718 MONTVILLE     115  119181 MONTVILE_371  345  2  
[101] 121700 WATERFORD    23.0  119768 WATERFORD     115  2  
[101] 121679 WILLIAMS 2X  13.2  119745 WILLIAMS A2   115  2",BF_MONTV_18T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113318,LEICESTER_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,156.43,97.0,29.0,-29.0,0,113338 MILLBURY     69.0  113345 PONDVILLE_F6 69.0  1,0.62,High Risk Upgrade,42.225369,-71.906657,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,30.93,69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8",LN_E-5E,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113338,MILLBURY,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,321.38,97.0,13.0,13.0,0,113280 MILLBURY TL3  115  113338 MILLBURY     69.0  1,-0.3,High Risk Upgrade,42.189807,-71.746652,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,31.04,115/69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113268 MILLBURY TL1  115  113338 MILLBURY     69.0  1  
[101] 113442 MILLBURY4 T1  115  113392 MILLBURY4 1  13.8  1  
[101] 113286 MILLBURY      115  113442 MILLBURY4 T1  115  1  
[101] 113268 MILLBURY TL1  115  113442 MILLBURY4 T1  115  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8",BF_MILB_1T5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113340,N GRAFTON 35,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,43.0,97.0,13.0,13.0,0,113280 MILLBURY TL3  115  113338 MILLBURY     69.0  1,-0.3,High Risk Upgrade,42.233745,-71.733852,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,31.04,115/69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113268 MILLBURY TL1  115  113338 MILLBURY     69.0  1  
[101] 113442 MILLBURY4 T1  115  113392 MILLBURY4 1  13.8  1  
[101] 113286 MILLBURY      115  113442 MILLBURY4 T1  115  1  
[101] 113268 MILLBURY TL1  115  113442 MILLBURY4 T1  115  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8 
[101]113392 MILLBURY4 1  13.8  -> 113393 MILLBURY4 2  13.8",BF_MILB_1T5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_121764,WILLIMANTCM1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,96.5,97.0,21.0,21.0,0,119849 WILLIMANTIC1  115  121764 WILLIMANTCM1 99.0  1,-1.0,High Risk Upgrade,41.713017,-72.228921,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,78.7,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 119840 CARD STREET   115  119850 WILLIMANTIC2  115  1  
[101] 119867 ES_1490_CMEC  115  119876 STCKHSE_1490  115  1  
[101] 119840 CARD STREET   115  119867 ES_1490_CMEC  115  1  
[101] 121722 CARD STREET  23.0  119840 CARD STREET   115  2  
[101] 119876 STCKHSE_1490  115  121778 STOCKHOUSE_2 13.8  2  
[101] 121777 STOCKHOUSE_R 13.8  119876 STCKHSE_1490  115  3  
[101] 119850 WILLIMANTIC2  115  121765 WILLIMANTCM2 99.0  1  
[101] 121766 WILLIMANTIC  27.6  121765 WILLIMANTCM2 99.0  1  
[101] 121767 WILLIMANTIC  4.80  121765 WILLIMANTCM2 99.0  1  
[101]121778 STOCKHOUSE_2 13.8  -> 121779 STOCKHOUSE_1 13.8 
[101]121778 STOCKHOUSE_2 13.8  -> 121779 STOCKHOUSE_1 13.8 
[101]121777 STOCKHOUSE_R 13.8  -> 121779 STOCKHOUSE_1 13.8 
[101]121777 STOCKHOUSE_R 13.8  -> 121779 STOCKHOUSE_1 13.8 
[101]121777 STOCKHOUSE_R 13.8  -> 121779 STOCKHOUSE_1 13.8 
[101]121777 STOCKHOUSE_R 13.8  -> 121779 STOCKHOUSE_1 13.8",BF_CARD_15T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_121765,WILLIMANTCM2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,96.5,97.0,21.0,20.0,0,119850 WILLIMANTIC2  115  121765 WILLIMANTCM2 99.0  1,-1.0,High Risk Upgrade,41.713017,-72.228921,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,78.63,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 119840 CARD STREET   115  119849 WILLIMANTIC1  115  1  
[101] 121722 CARD STREET  23.0  119840 CARD STREET   115  1  
[101] 119849 WILLIMANTIC1  115  121764 WILLIMANTCM1 99.0  1  
[101] 121766 WILLIMANTIC  27.6  121764 WILLIMANTCM1 99.0  1  
[101] 121767 WILLIMANTIC  4.80  121764 WILLIMANTCM1 99.0  1",LN_1220,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113324,COOKS PD_A53,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,95.7,96.0,10.0,10.0,0,113321 CHAFFINS_A53 69.0  113324 COOKS PD_A53 69.0  1,-1.0,High Risk Upgrade,42.282282,-71.853321,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,11.28,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113048,E.LONGMDW 15,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,95.2,95.0,3.0,1.0,0,113047 E.LONGMDW 14 69.0  113050 KIBBE RD N14 69.0  1,-1.0,High Risk Upgrade,42.062689,-72.506551,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.69,69,"BRANCH_CLOSE 
BRANCH_OPEN","[101] 113047 E.LONGMDW 14 69.0  113048 E.LONGMDW 15 69.0  1  
[101] 113109 WEST HAMPDEN  115  113049 WEST HAMPDEN 69.0  1",TF_WHMPDN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113049,WEST HAMPDEN,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,95.2,95.0,3.0,1.0,0,113047 E.LONGMDW 14 69.0  113050 KIBBE RD N14 69.0  1,-1.0,High Risk Upgrade,42.0455,-72.4366,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.69,69,"BRANCH_CLOSE 
BRANCH_OPEN","[101] 113047 E.LONGMDW 14 69.0  113048 E.LONGMDW 15 69.0  1  
[101] 113109 WEST HAMPDEN  115  113049 WEST HAMPDEN 69.0  1",TF_WHMPDN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113051,KIBBE RD O15,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,95.2,95.0,3.0,1.0,0,113047 E.LONGMDW 14 69.0  113050 KIBBE RD N14 69.0  1,-1.0,High Risk Upgrade,42.056635,-72.471575,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.69,69,"BRANCH_CLOSE 
BRANCH_OPEN","[101] 113047 E.LONGMDW 14 69.0  113048 E.LONGMDW 15 69.0  1  
[101] 113109 WEST HAMPDEN  115  113049 WEST HAMPDEN 69.0  1",TF_WHMPDN_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113336,GROTON_R43,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,94.6,95.0,7.0,-8.0,0,113320 AYER         69.0  113336 GROTON_R43   69.0  1,1.0,High Risk Upgrade,42.60895,-71.538441,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.21,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113358,PRATT JCT T6,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,99.88,95.0,19.0,19.0,0,113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6,-0.95,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,24.43,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100183,VERSO_JAY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,94.4,94.0,30.0,-31.0,0,100183 VERSO_JAY     115  101622 230 TIE       115  1,1.0,High Risk Upgrade,44.500882,-70.221764,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,7.41,115,BRANCH_FROMISL,[101] 100441 VERSO_JAY_ML 13.8  100183 VERSO_JAY     115  1,TF_VERSO_MILL,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105594,CHESTER,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,93.8,94.0,22.0,-22.0,0,105594 CHESTER      34.5  104737 PULPIT ROCK   115  1,-1.0,High Risk Upgrade,42.936361,-71.23722,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,95.41,35/115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL","[101] 105594 CHESTER      34.5  104737 PULPIT ROCK   115  2  
[101] 104714 PEASLE-H141T  115  104737 PULPIT ROCK   115  1  
[101] 104693 GREAT BAY     115  104714 PEASLE-H141T  115  1  
[101] 104714 PEASLE-H141T  115  104726 PEASLEE       115  1",BF_PULPTRK_412,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113001,BEAR SWAMP,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.38,94.0,209.0,214.0,0,113008 BEAR SWAMP    115  113010 E131 TAP      115  1,0.48,High Risk Upgrade,42.683986,-72.949932,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,78.65,115,"BRANCH_OPEN 
BRANCH_TOISL 
GEN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND","[101] 113266 PRATTS JCT    230  933414 1513_POI      230  1  
[101] 113001 BEAR SWAMP    230  933414 1513_POI      230  1  
[101]933410 1513_G       0.66  101 1100  1  Pgen=318.6 MW Pmax=318.6 MW
[101] 933413 1513_MPT      230  933414 1513_POI      230  1  
[101] 933411 1513_GSU     34.5  933412 1513_MPT_LS  34.5  1  
INVALID EVENT
[101] 933413 1513_MPT      230  933412 1513_MPT_LS  34.5  1",BF_QP1513_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113008,BEAR SWAMP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,174.98,94.0,209.0,214.0,0,113008 BEAR SWAMP    115  113010 E131 TAP      115  1,0.54,High Risk Upgrade,42.683986,-72.949932,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,78.65,115,"BRANCH_OPEN 
BRANCH_TOISL 
GEN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND","[101] 113266 PRATTS JCT    230  933414 1513_POI      230  1  
[101] 113001 BEAR SWAMP    230  933414 1513_POI      230  1  
[101]933410 1513_G       0.66  101 1100  1  Pgen=318.6 MW Pmax=318.6 MW
[101] 933413 1513_MPT      230  933414 1513_POI      230  1  
[101] 933411 1513_GSU     34.5  933412 1513_MPT_LS  34.5  1  
INVALID EVENT
[101] 933413 1513_MPT      230  933412 1513_MPT_LS  34.5  1",BF_QP1513_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113031,WARE,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,185.93,94.0,33.0,31.0,0,113031 WARE         69.0  113057 PALMER       69.0  1,0.51,High Risk Upgrade,42.274504,-72.214914,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.21,69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113039 MEADOW ST_F6 69.0  113054 MEADOW ST    69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113054 MEADOW ST    69.0  113071 MEADOW ST    13.2  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8",BF_MDW_0521,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113126,BEARSWAMP_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,94.0,209.0,214.0,0,113008 BEAR SWAMP    115  113010 E131 TAP      115  1,0.54,High Risk Upgrade,42.683986,-72.949932,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,78.65,115,"BRANCH_OPEN 
BRANCH_TOISL 
GEN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND","[101] 113266 PRATTS JCT    230  933414 1513_POI      230  1  
[101] 113001 BEAR SWAMP    230  933414 1513_POI      230  1  
[101]933410 1513_G       0.66  101 1100  1  Pgen=318.6 MW Pmax=318.6 MW
[101] 933413 1513_MPT      230  933414 1513_POI      230  1  
[101] 933411 1513_GSU     34.5  933412 1513_MPT_LS  34.5  1  
INVALID EVENT
[101] 933413 1513_MPT      230  933412 1513_MPT_LS  34.5  1",BF_QP1513_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113147,BEARSWAMP_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,94.0,209.0,214.0,0,113008 BEAR SWAMP    115  113010 E131 TAP      115  1,0.54,High Risk Upgrade,42.683986,-72.949932,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,78.65,115,"BRANCH_OPEN 
BRANCH_TOISL 
GEN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND","[101] 113266 PRATTS JCT    230  933414 1513_POI      230  1  
[101] 113001 BEAR SWAMP    230  933414 1513_POI      230  1  
[101]933410 1513_G       0.66  101 1100  1  Pgen=318.6 MW Pmax=318.6 MW
[101] 933413 1513_MPT      230  933414 1513_POI      230  1  
[101] 933411 1513_GSU     34.5  933412 1513_MPT_LS  34.5  1  
INVALID EVENT
[101] 933413 1513_MPT      230  933412 1513_MPT_LS  34.5  1",BF_QP1513_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113924,HUDSON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.81,94.0,23.0,-16.0,0,110872 SUDBURY       115  113924 HUDSON        115  1,0.54,High Risk Upgrade,42.387292,-71.556499,Middlesex,ISO-NE,MA,MA_HUDSON_M,2026-06-27,ISO-NE,Branch,False,46.96,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105516,OCEAN ROAD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,93.2,93.0,18.0,-18.0,0,105516 OCEAN ROAD   34.5  104682 OCEANRD-U181  115  1,-1.0,High Risk Upgrade,43.042279,-70.813217,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,69.54,35/115,"BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_TOISL 
SWSHUNT_OUTAGE","[101] 104671 OCEANRD-E194  115  104704 BRENTWOOD     115  1  
[101] 105542 BRENTWOOD    34.5  104704 BRENTWOOD     115  1  
[101] 104605 SCHILLER      115  104671 OCEANRD-E194  115  1  
[101] 105516 OCEAN ROAD   34.5  104671 OCEANRD-E194  115  1  
