Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101]104672 OCEANRDE19_C  115",BF_OCNRD_940,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113024,SHAKER TAP,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,92.4,92.0,7.0,-7.0,0,113026 KIBBE P.210  69.0  113051 KIBBE RD O15 69.0  1,-1.0,High Risk Upgrade,42.048753,-72.52138,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.73,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113026,KIBBE P.210,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,92.4,92.0,7.0,-7.0,0,113026 KIBBE P.210  69.0  113051 KIBBE RD O15 69.0  1,-1.0,High Risk Upgrade,42.067771,-72.496025,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.73,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113996,MIDDLTON_154,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,396.42,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.23,High Risk Upgrade,42.597314,-71.013118,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113996,MIDDLTON_154,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,396.42,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.23,High Risk Upgrade,42.597314,-71.013118,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113997,MIDDLTON_155,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,386.88,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.24,High Risk Upgrade,42.597314,-71.013118,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  2  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_146E,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113997,MIDDLTON_155,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,386.88,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.24,High Risk Upgrade,42.597314,-71.013118,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114403,S DANVERS_54,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,224.47,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.41,High Risk Upgrade,42.55372,-70.953456,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114404,S DANVERS_55,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,223.49,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.41,High Risk Upgrade,42.55372,-70.953456,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114408,E BEVRLY 192,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,187.54,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.49,High Risk Upgrade,42.564307,-70.849874,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114413,WAITE ST_54,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,187.54,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.49,High Risk Upgrade,42.533641,-70.886314,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114414,NORTH RVR_55,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,187.38,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.49,High Risk Upgrade,42.534817,-70.890113,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114417,SALEM HARBOR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,178.42,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.51,High Risk Upgrade,42.526661,-70.87713,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114420,IPSWCH RV_54,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,262.99,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.35,High Risk Upgrade,42.561098,-71.003544,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114421,WATERS RV_54,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,207.56,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.44,High Risk Upgrade,42.543501,-70.92861,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114422,WATERS RV_55,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,206.98,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.44,High Risk Upgrade,42.543501,-70.92861,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114435,BEVERLY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,187.38,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.49,High Risk Upgrade,42.54533,-70.887226,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114456,E BEVRLY 192,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,46.0,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.49,High Risk Upgrade,42.564307,-70.849874,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114481,SALEM HBR_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.51,High Risk Upgrade,42.526661,-70.87713,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114482,SALEM HBR_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.51,High Risk Upgrade,42.526661,-70.87713,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114486,SALEM G6,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,178.42,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.51,High Risk Upgrade,42.526661,-70.877129,Essex,ISO-NE,MA,GEN_GAS-CC,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114490,IPSWCH_RV_55,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,260.56,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.35,High Risk Upgrade,42.575517,-70.983287,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114498,BEVERLY 192,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,187.54,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.49,High Risk Upgrade,42.57,-70.884,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
