Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_114707,WATERS RIVER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,45.0,92.0,206.0,-208.0,0,114405 RAILYARD_45   115  114417 SALEM HARBOR  115  1,0.44,High Risk Upgrade,42.543501,-70.92861,Essex,ISO-NE,MA,MA_PEABODY_M,2026-06-27,ISO-NE,Branch,False,79.42,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE","[101] 114712 BARTHOLOMW 2 23.0  114424 BARTHOLMW_46  115  1  
[101] 114406 RAILYARD_46   115  114453 RAILYARD T2  23.0  1  
[101] 114406 RAILYARD_46   115  114463 RAILYARD T4  13.8  1  
[101] 114406 RAILYARD_46   115  114417 SALEM HARBOR  115  1  
[101] 114406 RAILYARD_46   115  114419 W SALEM_46    115  1  
[101] 114419 W SALEM_46    115  114424 BARTHOLMW_46  115  1  
[101] 114424 BARTHOLMW_46  115  114433 WAKEFLD JCT   115  1  
[101] 114419 W SALEM_46    115  114458 W SALEM      13.8  1  
[101] 114476 WAKEFLD JCT   345  114433 WAKEFLD JCT   115  3  
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114712 BARTHOLOMW 2 23.0  -> 114711 BARTHOLOMW 1 23.0 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114458 W SALEM      13.8  -> 114462 W SALEM 2    13.8 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114463 RAILYARD T4  13.8  -> 114454 RAILYARD T1  23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0 
[101]114728 MARBLEHEAD A 23.0  -> 114729 MARBLEHEAD B 23.0",BF_WAKE_3T46,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105815,S-MILFORD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,91.0,91.0,47.0,-44.0,0,105815 S-MILFORD    34.5  105034 S-MILFORD     115  1,-1.0,Low Risk Upgrade,42.820161,-71.644202,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,106.76,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113029,SHUTESBURY,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.89,91.0,28.0,28.0,0,113029 SHUTESBURY   69.0  113035 BELCHRTWN_E5 69.0  1,0.52,High Risk Upgrade,42.42609,-72.465845,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.88,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113035,BELCHRTWN_E5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,119.56,91.0,28.0,-28.0,0,113031 WARE         69.0  113035 BELCHRTWN_E5 69.0  1,0.76,High Risk Upgrade,42.279456,-72.396021,Hampshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,23.81,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119532,EXETER,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,91.4,91.0,11.0,0.0,0,119523 EXETER_T      115  119532 EXETER        115  1,-1.0,High Risk Upgrade,41.712353,-71.822022,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,14.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100150,SECT 83C TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,121.24,90.0,35.0,-4.0,0,100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1,0.74,High Risk Upgrade,44.84,-69.68,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.7,115,BRANCH_FROMISL,[101] 100346 SAPPI SMST 1 13.8  100173 SAPPI SOMRST  115  1,TF_SAPPI_GS1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100173,SAPPI SOMRST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,121.24,90.0,35.0,-4.0,0,100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1,0.74,High Risk Upgrade,44.704391,-69.64725,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.7,115,BRANCH_FROMISL,[101] 100346 SAPPI SMST 1 13.8  100173 SAPPI SOMRST  115  1,TF_SAPPI_GS1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100235,BOLT-HILL_T3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,90.74,90.0,37.0,-37.0,0,100235 BOLT-HILL_T3  115  103728 ES_N133S_CMP  115  1,-0.99,High Risk Upgrade,43.116183,-70.768977,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,69.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100236,BOLT-HILL_T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,40.0,90.0,37.0,-37.0,0,100235 BOLT-HILL_T3  115  103728 ES_N133S_CMP  115  1,-0.99,High Risk Upgrade,43.116183,-70.768977,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,69.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113326,DUNSTABLE 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,89.8,90.0,5.0,-5.0,0,113326 DUNSTABLE 2  69.0  113335 GROTON_O42   69.0  1,-1.0,High Risk Upgrade,42.671662,-71.522044,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.68,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113343,JAMES RIVER,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,89.8,90.0,5.0,-5.0,0,113326 DUNSTABLE 2  69.0  113335 GROTON_O42   69.0  1,-1.0,High Risk Upgrade,42.669117,-71.57652,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.68,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113414,GROTONST TAP,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,89.8,90.0,5.0,-5.0,0,113326 DUNSTABLE 2  69.0  113335 GROTON_O42   69.0  1,-1.0,High Risk Upgrade,42.669,-71.575251,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,5.68,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110873,MAYNARD A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,135.66,89.0,15.0,15.0,0,110915 CONCORD MUN2  115  110916 CONCORD MUNI 13.8  1,-0.66,High Risk Upgrade,42.436558,-71.43076,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Transformer,False,78.45,115/13.8,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
SWSHUNT_OUTAGE","[101] 110872 SUDBURY       115  113924 HUDSON        115  1  
[101] 110872 SUDBURY       115  110873 MAYNARD A     115  1  
[101] 113925 HUDSON 1X    13.8  113924 HUDSON        115  1  
[101] 113929 HUDSON 3X    13.8  113924 HUDSON        115  3  
[101]110944 SUDBURY_R2    115",BF_SUDBRY_7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110874,MAYNARD B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,135.81,89.0,16.0,15.0,0,110914 CONCORD MUN1  115  110916 CONCORD MUNI 13.8  1,-0.66,High Risk Upgrade,42.436558,-71.43076,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Transformer,False,78.68,115/13.8,BRANCH_OPEN,[101] 110872 SUDBURY       115  110874 MAYNARD B     115  1,NF_416-527,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100126,BRANCH BROOK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,91.17,88.0,18.0,-19.0,0,100126 BRANCH BROOK  115  100163 MAGUIRE ROAD  115  1,-0.97,High Risk Upgrade,43.365547,-70.558361,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,25.96,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113047,E.LONGMDW 14,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,88.1,88.0,3.0,-1.0,0,113036 WILBRAHAM    69.0  113050 KIBBE RD N14 69.0  1,-1.0,High Risk Upgrade,42.062689,-72.506551,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.48,69,"BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113012 PALMER        115  113109 WEST HAMPDEN  115  1  
[101] 113109 WEST HAMPDEN  115  113049 WEST HAMPDEN 69.0  1  
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2 
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2 
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2 
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2",BF_WHMN_R170,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113050,KIBBE RD N14,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,88.1,88.0,3.0,-1.0,0,113036 WILBRAHAM    69.0  113050 KIBBE RD N14 69.0  1,-1.0,High Risk Upgrade,42.08679,-72.470671,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,14.48,69,"BRANCH_OPEN 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113012 PALMER        115  113109 WEST HAMPDEN  115  1  
[101] 113109 WEST HAMPDEN  115  113049 WEST HAMPDEN 69.0  1  
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2 
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2 
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2 
[101]113066 E.LONGMDW T1 13.2  -> 113067 E.LONGMDW T2 13.2",BF_WHMN_R170,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114748,E MAIN ST_57,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,144.78,88.0,97.0,99.0,0,114748 E MAIN ST_57  115  114755 NORTHBORO RD  115  1,0.61,High Risk Upgrade,42.288744,-71.594704,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.68,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114748,E MAIN ST_57,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,144.78,88.0,97.0,99.0,0,114748 E MAIN ST_57  115  114755 NORTHBORO RD  115  1,0.61,High Risk Upgrade,42.288744,-71.594704,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.68,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119619,TENTH STREET,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,87.8,88.0,13.0,2.0,0,119583 TUNNEL        115  119592 TUNNEL       69.0  1,-1.0,High Risk Upgrade,41.53662,-72.052394,New London,ISO-NE,CT,CT_NORWICH,2026-06-27,ISO-NE,Transformer,False,17.08,115/69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105308,PEMIGEWASSET,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,87.3,87.0,25.0,-25.0,0,105308 PEMIGEWASSET 34.5  104407 PEMIGEWASSET  115  1,-1.0,High Risk Upgrade,43.596822,-71.709523,Belknap,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,40.85,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105438,DOVER,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,172.16,87.0,43.0,-41.0,0,105438 DOVER        34.5  104539 DOVER         115  2,-0.5,High Risk Upgrade,43.198231,-70.863648,Strafford,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,97.03,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105529,GREAT BAY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,86.9,87.0,43.0,-41.0,0,105529 GREAT BAY    34.5  104693 GREAT BAY     115  1,-1.0,High Risk Upgrade,43.02389,-70.91417,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,97.48,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113344,PONDVILLE_E5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.62,87.0,27.0,-28.0,0,113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1,0.76,High Risk Upgrade,42.196973,-71.820969,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.04,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114760,E WEYMTH T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,153.46,87.0,102.0,101.0,0,110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1,0.57,High Risk Upgrade,42.22015,-70.920512,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,70.66,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110901 EDGAR         115  110906 E.WEYMTH 508  115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1  
[101] 110901 EDGAR         115  115023 NST478-509NG  115  1  
[101] 110953 UG-OH_509     115  111716 GROVE ST_TAP  115  1  
[101] 110900 HOLBROOK      115  110953 UG-OH_509     115  1  
[101] 114767 MID WEYMOUTH  115  115022 NG478-509NST  115  1  
[101] 111716 GROVE ST_TAP  115  115022 NG478-509NST  115  1  
[101] 111724 GROVE STREET  115  111725 ES478-509BE   115  1  
[101] 111716 GROVE ST_TAP  115  111725 ES478-509BE   115  1  
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 114905 M_WEYMOUTH 1 13.8  114767 MID WEYMOUTH  115  1  
[101] 114800 M_WEYMOUTH 2 13.8  114767 MID WEYMOUTH  115  1  
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8 
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8 
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8 
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8",DC_478-508_9_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114760,E WEYMTH T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,153.46,87.0,102.0,101.0,0,110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1,0.57,High Risk Upgrade,42.22015,-70.920512,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,70.66,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110901 EDGAR         115  110906 E.WEYMTH 508  115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1  
[101] 110901 EDGAR         115  115023 NST478-509NG  115  1  
[101] 110953 UG-OH_509     115  111716 GROVE ST_TAP  115  1  
[101] 110900 HOLBROOK      115  110953 UG-OH_509     115  1  
[101] 114767 MID WEYMOUTH  115  115022 NG478-509NST  115  1  
[101] 111716 GROVE ST_TAP  115  115022 NG478-509NST  115  1  
[101] 111724 GROVE STREET  115  111725 ES478-509BE   115  1  
[101] 111716 GROVE ST_TAP  115  111725 ES478-509BE   115  1  
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 114905 M_WEYMOUTH 1 13.8  114767 MID WEYMOUTH  115  1  
[101] 114800 M_WEYMOUTH 2 13.8  114767 MID WEYMOUTH  115  1  
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8 
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8 
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8 
[101]115683 HOBART ST 2X 13.8  -> 115682 HOBART ST 1X 13.8",DC_478-508_9_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110802,READING M139,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,246.84,86.0,52.0,53.0,0,110802 READING M139  115  111655 ES211-503RM   115  1,0.35,High Risk Upgrade,42.533925,-71.13087,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,37.83,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113345,PONDVILLE_F6,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,113.16,86.0,29.0,-29.0,0,113338 MILLBURY     69.0  113345 PONDVILLE_F6 69.0  1,0.76,High Risk Upgrade,42.196973,-71.820969,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,24.97,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113957,N WOBURN39_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,454.47,86.0,52.0,53.0,0,110802 READING M139  115  111655 ES211-503RM   115  1,0.19,High Risk Upgrade,42.498191,-71.159439,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,37.83,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113957,N WOBURN39_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,454.47,86.0,52.0,53.0,0,110802 READING M139  115  111655 ES211-503RM   115  1,0.19,High Risk Upgrade,42.498191,-71.159439,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,37.83,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119709,MONTVILLE,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,176.22,86.0,6.0,-0.0,0,119718 MONTVILLE     115  119709 MONTVILLE    69.0  2,0.49,High Risk Upgrade,41.428888,-72.104224,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,6.16,115/69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105698,EDDY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,169.68,85.0,41.0,-39.0,0,105698 EDDY         34.5  104858 EDDY          115  1,-0.5,High Risk Upgrade,43.003162,-71.473151,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,92.37,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110879,HOLLISTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,183.46,85.0,158.0,-155.0,0,110868 SHERBORN      115  110879 HOLLISTON     115  1,0.46,High Risk Upgrade,42.169641,-71.468223,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,74.26,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113359,PRATT JCT T4,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.75,85.0,8.0,-4.0,0,113311 PRATJ BANK1  69.0  113359 PRATT JCT T4 99.0  4,1.15,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,8.75,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_122804,NORWALK_M2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,143.65,85.0,19.0,19.0,0,121337 NORWALK       115  122805 NORWALK_M3   99.0  1,-0.59,High Risk Upgrade,41.127223,-73.428381,Fairfield,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,50.98,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN","[101] 121337 NORWALK       115  121430 FLAX HILL     115  1  
[101] 122855 FLAX HILL    13.8  121430 FLAX HILL     115  2  
[101] 121430 FLAX HILL     115  122854 FLAX HILL    27.6  5  
[101] 121337 NORWALK       115  122803 NORWALK_M1   99.0  1  
[101] 122800 NORWALK      27.6  122803 NORWALK_M1   99.0  1  
[101] 122801 NORWALK      4.80  122803 NORWALK_M1   99.0  1  
[101] 122802 NORWALK      13.8  121337 NORWALK       115  2  
[101] 121337 NORWALK       115  119480 NORWALK       345  1",BF_NRWLK_9T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100115,WILLIAMS HYD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,14.0,84.0,31.0,-31.0,0,100116 STURTEVANT    115  100224 STARKS        115  1,0.43,High Risk Upgrade,44.959144,-69.871147,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.89,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100187,SECT 63AC TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,197.42,84.0,31.0,-31.0,0,100116 STURTEVANT    115  100224 STARKS        115  1,0.43,High Risk Upgrade,44.932003,-69.95664,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.89,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100195,EMBDEN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,8.64,84.0,31.0,-31.0,0,100116 STURTEVANT    115  100224 STARKS        115  1,0.43,High Risk Upgrade,44.932003,-69.95664,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.89,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100224,STARKS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,147.57,84.0,31.0,-31.0,0,100116 STURTEVANT    115  100224 STARKS        115  1,0.57,High Risk Upgrade,44.793532,-70.042133,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.89,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100225,STARKS_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,84.0,31.0,-31.0,0,100116 STURTEVANT    115  100224 STARKS        115  1,0.57,High Risk Upgrade,44.793532,-70.042133,Franklin,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,34.89,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100682,MDSN ELECTR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,147.57,84.0,31.0,-31.0,0,100116 STURTEVANT    115  100224 STARKS        115  1,0.57,High Risk Upgrade,44.78107,-69.909428,Somerset,ISO-NE,ME,ME_MADSNPAPR,2026-06-27,ISO-NE,Branch,False,34.89,115,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 100114 WINSLOW       115  100212 HEYWOOD ROAD  115  1  
[101] 100150 SECT 83C TAP  115  100212 HEYWOOD ROAD  115  1  
[101] 100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1  
[101] 100150 SECT 83C TAP  115  100173 SAPPI SOMRST  115  1",BF_HEY_83242,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110921,N WOBURN T3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,85.58,84.0,22.0,22.0,0,110801 N WOBURN B    115  110921 N WOBURN T3   115  1,-0.99,High Risk Upgrade,42.48628,-71.146365,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,34.84,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113315,WACHUSETT,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,248.45,84.0,12.0,12.0,0,113509 WACH BNK 1    115  113511 WACH BNK 1   69.0  3,-0.34,High Risk Upgrade,42.359907,-71.776216,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,35.25,115/69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE","[101] 113267 STERLING_TP1  115  113299 WACHUSETT     115  1  
[101] 113267 STERLING_TP1  115  113415 STERLING 41N  115  1  
[101] 113267 STERLING_TP1  115  113292 PRATTS JCT    115  1  
[101] 113894 STERLING T2  13.8  113415 STERLING 41N  115  1  
[101] 113510 WACH BNK 2    115  113512 WACH BNK 2   69.0  2  
[101] 113510 WACH BNK 2    115  113512 WACH BNK 2   69.0  4  
[101]113894 STERLING T2  13.8  -> 113895 STERLING T1  13.8 
[101]113894 STERLING T2  13.8  -> 113895 STERLING T1  13.8",BF_WACH_4-41,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_122805,NORWALK_M3,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,144.82,84.0,19.0,18.0,0,121337 NORWALK       115  122804 NORWALK_M2   99.0  1,-0.58,High Risk Upgrade,41.127223,-73.428381,Fairfield,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,50.3,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN","[101] 121337 NORWALK       115  121457 GLENBROOK     115  1  
[101] 121337 NORWALK       115  122803 NORWALK_M1   99.0  1  
[101] 122800 NORWALK      27.6  122803 NORWALK_M1   99.0  1  
[101] 122801 NORWALK      4.80  122803 NORWALK_M1   99.0  1  
[101] 122802 NORWALK      13.8  121337 NORWALK       115  2  
[101] 121337 NORWALK       115  119480 NORWALK       345  1",BF_NRWLK_6T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100237,BOLT-HILL_T4,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,83.53,83.0,30.0,-23.0,0,100237 BOLT-HILL_T4  115  103727 ES_N133N_CMP  115  1,-0.99,High Risk Upgrade,43.116183,-70.768977,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,56.37,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113025,SHAKER ROAD,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,83.4,83.0,7.0,7.0,0,113024 SHAKER TAP   69.0  113025 SHAKER ROAD  69.0  1,-1.0,High Risk Upgrade,42.048753,-72.52138,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.74,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119804,UCONN,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,83.2,83.0,4.0,4.0,0,119795 800_T        69.0  119804 UCONN        69.0  1,-1.0,High Risk Upgrade,41.629999,-72.881571,Hartford,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,5.27,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119840,CARD STREET,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,932.84,83.0,48.0,48.0,0,119840 CARD STREET   115  119867 ES_1490_CMEC  115  1,0.09,Medium Risk Upgrade,41.702154,-72.234217,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,54.43,115,BRANCH_OPEN,[101] 119181 MONTVILE_371  345  119194 MILLSTONE     345  1,NF_371,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_122261,BRISTL CT N1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,83.3,83.0,16.0,16.0,0,120434 BRISTOL CT    115  122261 BRISTL CT N1 99.0  1,-1.0,High Risk Upgrade,41.671211,-72.940379,Hartford,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,66.66,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN","[101] 120425 LAKE AVE_J    115  120461 SOUTHINGTN-2  115  1  
[101] 120416 CHIPPEN HILL  115  120425 LAKE AVE_J    115  1  
[101] 120425 LAKE AVE_J    115  120434 BRISTOL CT    115  1  
[101] 120407 THOMASTON     115  120416 CHIPPEN HILL  115  1  
[101] 120434 BRISTOL CT    115  122262 BRISTL CT N2 99.0  1  
[101] 122263 BRISTOL CT   13.8  122262 BRISTL CT N2 99.0  1  
[101] 122264 BRISTOL CT   4.80  122262 BRISTL CT N2 99.0  1  
[101] 122250 CHIPPEN HILL 13.8  120416 CHIPPEN HILL  115  1  
[101] 122250 CHIPPEN HILL 13.8  120416 CHIPPEN HILL  115  2  
[101] 122239 THOMASTON    13.2  120407 THOMASTON     115  2",BF_CHIPHL_1T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100198,TOPSHAM S81A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,89.29,82.0,7.0,6.0,0,100174 SECT 81A TAP  115  100198 TOPSHAM S81A  115  1,-0.92,High Risk Upgrade,43.940144,-69.970839,Sagadahoc,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,9.49,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113357,PRATT JCT T7,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,71.09,82.0,8.0,-4.0,0,113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7,1.15,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,8.97,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113907,SHREWSBRY,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,82.0,82.0,13.0,13.0,0,113294 ROLFE AVENUE  115  113907 SHREWSBRY    69.0  2,-1.0,High Risk Upgrade,42.28408,-71.71662,Worcester,ISO-NE,MA,MA_SHEWSB_M,2026-06-27,ISO-NE,Transformer,False,46.51,115/69,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
UNKNOWN_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113276 BLOOMINGDALE  115  113400 BLOOMNGDL 2X 13.8  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 111033 HOPKINTON B  13.8  110930 HOPKINTON501  115  1  
[101] 110877 HPKTN PASSM0  115  110930 HOPKINTON501  115  1  
[101] 110877 HPKTN PASSM0  115  110931 HOPKINTON502  115  1  
[101] 111033 HOPKINTON B  13.8  111038 HOPKINTON C  13.8  1  
[101] 113270 WYMNGRDN42_T  115  113286 MILLBURY      115  1  
[101] 113270 WYMNGRDN42_T  115  113277 BLOOMNGDL TP  115  1  
[101] 113277 BLOOMNGDL TP  115  113294 ROLFE AVENUE  115  1  
[101] 113276 BLOOMINGDALE  115  113277 BLOOMNGDL TP  115  1  
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101] 113294 ROLFE AVENUE  115  113907 SHREWSBRY    69.0  1  
[101] 113294 ROLFE AVENUE  115  113908 SHREWSBRY R3 13.8  3  
INVALID EVENT
INVALID EVENT
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]113400 BLOOMNGDL 2X 13.8  -> 113373 BLOOMNGDL 1X 13.8 
[101]113400 BLOOMNGDL 2X 13.8  -> 113373 BLOOMNGDL 1X 13.8 
[101]113400 BLOOMNGDL 2X 13.8  -> 113373 BLOOMNGDL 1X 13.8 
[101]113400 BLOOMNGDL 2X 13.8  -> 113373 BLOOMNGDL 1X 13.8 
[101]113908 SHREWSBRY R3 13.8  -> 113906 SHREWSBRY R4 13.8 
[101]113908 SHREWSBRY R3 13.8  -> 113906 SHREWSBRY R4 13.8 
[101]113908 SHREWSBRY R3 13.8  -> 113906 SHREWSBRY R4 13.8 
[101]113908 SHREWSBRY R3 13.8  -> 113906 SHREWSBRY R4 13.8",BF_MILB_0-42,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110852,COLBURN 510,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,200.01,81.0,61.0,-58.0,0,110813 BRIGHTON A    115  110854 WASH_TAP 510  115  1,0.41,High Risk Upgrade,42.3316,-71.1109,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,42.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110854,WASH_TAP 510,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,125.09,81.0,61.0,-58.0,0,110813 BRIGHTON A    115  110854 WASH_TAP 510  115  1,0.65,High Risk Upgrade,42.318718,-71.13997,Norfolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,42.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110993,COLBURN 510B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,203.52,81.0,61.0,-58.0,0,110813 BRIGHTON A    115  110854 WASH_TAP 510  115  1,0.4,High Risk Upgrade,42.3316,-71.1109,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,42.86,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119748,NL RAILROAD1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,84.1,81.0,5.0,5.0,0,119744 WILLIAMS A1   115  119748 NL RAILROAD1  115  1,-0.96,High Risk Upgrade,41.362834,-72.093139,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,6.72,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
