Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_122262,BRISTL CT N2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,81.3,81.0,16.0,16.0,0,120434 BRISTOL CT    115  122262 BRISTL CT N2 99.0  1,-1.0,High Risk Upgrade,41.671211,-72.940379,Hartford,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Transformer,False,69.4,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 120434 BRISTOL CT    115  120444 FORESTVIL 25  115  1  
[101] 120434 BRISTOL CT    115  122261 BRISTL CT N1 99.0  1  
[101] 122263 BRISTOL CT   13.8  122261 BRISTL CT N1 99.0  1  
[101] 122264 BRISTOL CT   4.80  122261 BRISTL CT N1 99.0  1  
[101] 122272 FORESTVILLE  13.8  120443 FORESTVIL 2X  115  2  
[101] 122272 FORESTVILLE  13.8  120444 FORESTVIL 25  115  3  
[101] 120442 FORESTVIL 00  115  120443 FORESTVIL 2X  115  1  
[101] 120443 FORESTVIL 2X  115  120444 FORESTVIL 25  115  1",BF_FRSTVL_2T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_108730,ESSEX 19,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,156.16,80.0,4.0,-3.0,0,108730 ESSEX 19     34.5  108735 ESSEX        34.5  1,-0.51,High Risk Upgrade,44.532345,-73.150279,Chittenden,ISO-NE,VT,VT_GM_CHITDN,2026-06-27,ISO-NE,Branch,False,11.87,35,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND","[101] 107450 ESSEX         115  108745 WILLISTON 2  34.5  1  
[101] 107450 ESSEX         115  107500 IBM K21_TAP   115  1  
[101] 107370 GEORGIA VT    115  107500 IBM K21_TAP   115  1  
[101] 107510 IBM 87N_TAP   115  107512 IBM 86N       115  1  
[101] 107510 IBM 87N_TAP   115  107514 IBM 87N       115  1  
[101] 107500 IBM K21_TAP   115  107510 IBM 87N_TAP   115  1",BF_ESSX_2120,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113059,PALMER T5,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,88.21,80.0,20.0,3.0,0,113196 PALMER BNK 1 69.0  113059 PALMER T5    99.0  1,-0.9,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,33.03,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119750,NL RAILROAD2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,83.16,80.0,4.0,4.0,0,119745 WILLIAMS A2   115  119750 NL RAILROAD2  115  1,-0.96,High Risk Upgrade,41.362834,-72.093139,New London,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,5.51,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100098,MAGUIRE ROAD,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,1541.77,79.0,105.0,108.0,0,103718 3RIVERS-N133  115  103725 N133_NORTH_T  115  1,0.05,Medium Risk Upgrade,43.392095,-70.622616,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,66.33,115,BRANCH_OPEN,[101] 103716 3RIVERS-R169  115  104539 DOVER         115  1,BO_R169,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100130,QUAKER HILL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,264.25,79.0,105.0,108.0,0,103718 3RIVERS-N133  115  103725 N133_NORTH_T  115  1,0.3,High Risk Upgrade,43.288136,-70.742781,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,66.33,115,BRANCH_OPEN,[101] 103716 3RIVERS-R169  115  104539 DOVER         115  1,BO_R169,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100163,MAGUIRE ROAD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,543.11,79.0,105.0,108.0,0,103718 3RIVERS-N133  115  103725 N133_NORTH_T  115  1,0.15,Medium Risk Upgrade,43.392095,-70.622616,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,66.33,115,BRANCH_OPEN,[101] 103716 3RIVERS-R169  115  104539 DOVER         115  1,BO_R169,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100194,SECT 140A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,294.46,79.0,105.0,108.0,0,103718 3RIVERS-N133  115  103725 N133_NORTH_T  115  1,0.27,High Risk Upgrade,43.340115,-70.685548,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,66.33,115,BRANCH_OPEN,[101] 103716 3RIVERS-R169  115  104539 DOVER         115  1,BO_R169,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100205,SECT 222A TP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.6,79.0,14.0,-14.0,0,100113 WYMAN HYDRO   115  100664 QP1028_POI    115  1,1.0,High Risk Upgrade,45.264874,-69.880317,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100207,MOSCOW AFS1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.6,79.0,14.0,-14.0,0,100113 WYMAN HYDRO   115  100664 QP1028_POI    115  1,1.0,High Risk Upgrade,45.166919,-69.856125,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100306,MAGUIRE RD_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,79.0,105.0,108.0,0,103718 3RIVERS-N133  115  103725 N133_NORTH_T  115  1,0.15,Medium Risk Upgrade,43.392095,-70.622616,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,66.33,115,BRANCH_OPEN,[101] 103716 3RIVERS-R169  115  104539 DOVER         115  1,BO_R169,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100664,QP1028_POI,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.6,79.0,14.0,-14.0,0,100113 WYMAN HYDRO   115  100664 QP1028_POI    115  1,1.0,High Risk Upgrade,45.618612,-69.961243,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.5,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105880,LONG HILL,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,160.31,79.0,35.0,-33.0,0,105880 LONG HILL    34.5  105089 LONG HILL     115  1,-0.49,High Risk Upgrade,42.732486,-71.452409,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,79.12,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113060,PALMER T6,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,79.9,79.0,21.0,3.0,0,113198 PALMER BNK 2 69.0  113060 PALMER T6    99.0  1,-0.99,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,36.11,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114779,MWRA_W23W,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,101.69,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.78,High Risk Upgrade,42.322589,-71.601138,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114779,MWRA_W23W,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,101.69,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.78,High Risk Upgrade,42.322589,-71.601138,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114780,NBORO_W23W,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.0,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.81,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114780,NBORO_W23W,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.0,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.81,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114783,S MARLBRO_23,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.0,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.81,High Risk Upgrade,42.333803,-71.547749,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114783,S MARLBRO_23,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.0,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.81,High Risk Upgrade,42.333803,-71.547749,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114785,WOODSIDE,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,126.62,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.62,High Risk Upgrade,42.330053,-71.63082,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114785,WOODSIDE,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,126.62,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.62,High Risk Upgrade,42.330053,-71.63082,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114787,MARLBORO_23,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.0,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.81,High Risk Upgrade,42.343075,-71.547303,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114787,MARLBORO_23,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.0,79.0,40.0,37.0,0,114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1,0.81,High Risk Upgrade,42.343075,-71.547303,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,33.69,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100111,HARRIS HYDRO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,77.9,78.0,14.0,14.0,0,100111 HARRIS HYDRO  115  100205 SECT 222A TP  115  1,1.0,High Risk Upgrade,45.459275,-69.8652,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,15.33,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103017,CHESTER ME,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.47,78.0,10.0,-10.0,0,103017 CHESTER ME    115  103024 KEENE ROAD    115  1,-0.99,High Risk Upgrade,45.607965,-68.54437,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,14.16,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103101,MCKAY HYDRO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.0,78.0,27.0,-27.0,0,103100 MILLINKTSUB4  115  103101 MCKAY HYDRO   115  1,1.0,High Risk Upgrade,45.649855,-68.700271,Penobscot,ISO-NE,ME,ME_GLHA,2026-06-27,ISO-NE,Branch,False,25.76,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113325,COOKS PD_B54,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.3,78.0,8.0,-8.0,0,113322 CHAFFINS_B54 69.0  113325 COOKS PD_B54 69.0  1,1.0,High Risk Upgrade,42.282282,-71.853321,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,8.95,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114763,E WEYMTH T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,174.42,78.0,93.0,-92.0,0,110953 UG-OH_509     115  111716 GROVE ST_TAP  115  1,0.45,High Risk Upgrade,42.22015,-70.920512,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,73.49,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110909 UG-OH_502     115  110911 BROAD STREET  115  1  
[101] 110900 HOLBROOK      115  110909 UG-OH_502     115  1  
[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3  
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8 
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8 
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8 
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8",DC_478-502_3_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114763,E WEYMTH T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,174.42,78.0,93.0,-92.0,0,110953 UG-OH_509     115  111716 GROVE ST_TAP  115  1,0.45,High Risk Upgrade,42.22015,-70.920512,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,73.49,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 110909 UG-OH_502     115  110911 BROAD STREET  115  1  
[101] 110900 HOLBROOK      115  110909 UG-OH_502     115  1  
[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3  
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8 
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8 
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8 
[101]115682 HOBART ST 1X 13.8  -> 115683 HOBART ST 2X 13.8",DC_478-502_3_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105659,BEDFORD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,153.74,77.0,33.0,-32.0,0,105659 BEDFORD      34.5  104814 BEDFORD       115  2,-0.5,High Risk Upgrade,43.04679,-71.450827,Merrimack,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,75.06,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105685,RIMMON,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,151.52,77.0,33.0,-31.0,0,105685 RIMMON       34.5  104847 RIMMON        115  2,-0.5,High Risk Upgrade,43.003048,-71.50197,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,73.85,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109548,BELLOWS FALS,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.5,77.0,5.0,-4.0,0,109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4,1.0,High Risk Upgrade,43.132531,-72.441853,Windham,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Transformer,False,5.53,115/69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109548,BELLOWS FALS,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.5,77.0,5.0,-4.0,0,109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4,1.0,High Risk Upgrade,43.132531,-72.441853,Windham,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Transformer,False,5.53,115/69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113331,PRATJ BANK2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,259.55,77.0,8.0,-4.0,0,113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7,0.3,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,21.04,69/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE","[101] 113329 E WSTNSTR_A1 69.0  113346 PRATTS JCT   69.0  1  
[101] 113332 FITCH ROAD   69.0  113346 PRATTS JCT   69.0  1  
[101] 113307 PRATJ BANK1   115  113311 PRATJ BANK1  69.0  3  
[101] 113307 PRATJ BANK1   115  113359 PRATT JCT T4 99.0  4  
[101] 113311 PRATJ BANK1  69.0  113359 PRATT JCT T4 99.0  4  
[101] 113383 PRATTS JCT   13.8  113359 PRATT JCT T4 99.0  4  
[101] 113311 PRATJ BANK1  69.0  113346 PRATTS JCT   69.0  1  
[101] 113346 PRATTS JCT   69.0  113353 PROSPECT_U21 69.0  1  
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113485 W MAIN U21S  13.8  -> 113484 W MAIN U21E  13.8 
[101]113485 W MAIN U21S  13.8  -> 113484 W MAIN U21E  13.8 
[101]113488 SARATOGA 21S 13.8  -> 113489 SARATOGA 21E 13.8 
[101]113488 SARATOGA 21S 13.8  -> 113489 SARATOGA 21E 13.8 
[101]113496 LAKE GEORG S 13.8  -> 113497 LAKE GEORG E 13.8 
[101]113496 LAKE GEORG S 13.8  -> 113497 LAKE GEORG E 13.8 
[101]113501 GIVRY RD 21S 13.8  -> 113500 GIVRY RD 21E 13.8 
[101]113501 GIVRY RD 21S 13.8  -> 113500 GIVRY RD 21E 13.8",BF_PRAT_160,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113346,PRATTS JCT,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,259.57,77.0,8.0,-4.0,0,113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7,0.3,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,21.04,69/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_TOISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE","[101] 113329 E WSTNSTR_A1 69.0  113346 PRATTS JCT   69.0  1  
[101] 113332 FITCH ROAD   69.0  113346 PRATTS JCT   69.0  1  
[101] 113307 PRATJ BANK1   115  113311 PRATJ BANK1  69.0  3  
[101] 113307 PRATJ BANK1   115  113359 PRATT JCT T4 99.0  4  
[101] 113311 PRATJ BANK1  69.0  113359 PRATT JCT T4 99.0  4  
[101] 113383 PRATTS JCT   13.8  113359 PRATT JCT T4 99.0  4  
[101] 113311 PRATJ BANK1  69.0  113346 PRATTS JCT   69.0  1  
[101] 113346 PRATTS JCT   69.0  113353 PROSPECT_U21 69.0  1  
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113385 PROSPECT T2  13.8  -> 113384 PROSPECT T1  13.8 
[101]113485 W MAIN U21S  13.8  -> 113484 W MAIN U21E  13.8 
[101]113485 W MAIN U21S  13.8  -> 113484 W MAIN U21E  13.8 
[101]113488 SARATOGA 21S 13.8  -> 113489 SARATOGA 21E 13.8 
[101]113488 SARATOGA 21S 13.8  -> 113489 SARATOGA 21E 13.8 
[101]113496 LAKE GEORG S 13.8  -> 113497 LAKE GEORG E 13.8 
[101]113496 LAKE GEORG S 13.8  -> 113497 LAKE GEORG E 13.8 
[101]113501 GIVRY RD 21S 13.8  -> 113500 GIVRY RD 21E 13.8 
[101]113501 GIVRY RD 21S 13.8  -> 113500 GIVRY RD 21E 13.8",BF_PRAT_160,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100113,WYMAN HYDRO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,218.57,76.0,41.0,42.0,0,100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1,0.35,High Risk Upgrade,45.070474,-69.904509,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,44.76,115,BRANCH_OPEN,[101] 100113 WYMAN HYDRO   115  100187 SECT 63AC TP  115  1,BO_63-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100300,WYMAN HYD_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,76.0,41.0,42.0,0,100113 WYMAN HYDRO   115  100150 SECT 83C TAP  115  1,0.35,High Risk Upgrade,45.070474,-69.904509,Somerset,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,44.76,115,BRANCH_OPEN,[101] 100113 WYMAN HYDRO   115  100187 SECT 63AC TP  115  1,BO_63-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105620,MAMMOTH ROAD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,147.63,76.0,32.0,-31.0,0,105620 MAMMOTH ROAD 34.5  104770 MAMMOTH ROAD  115  2,-0.51,High Risk Upgrade,42.878489,-71.383518,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,72.53,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105789,REEDS FERRY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.2,76.0,36.0,-35.0,0,105789 REEDS FERRY  34.5  105012 REEDS FERRY   115  1,-1.0,High Risk Upgrade,42.87138,-71.487734,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,90.57,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105840,BRIDGE ST,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,152.46,76.0,32.0,-31.0,0,105840 BRIDGE ST    34.5  105067 BRIDGE ST     115  1,-0.5,High Risk Upgrade,42.764989,-71.454384,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,73.56,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_108845,QUEEN CITY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,74.8,75.0,6.0,-5.0,0,108835 DORSET ST    34.5  108840 QCITY_32Y5   34.5  1,-1.0,High Risk Upgrade,44.42077,-73.226654,Chittenden,ISO-NE,VT,VT_GM_CHITDN,2026-06-27,ISO-NE,Branch,False,20.0,35,BRANCH_OPEN,[101] 107830 QUEEN CITY    115  108689 QUEENCTY_X69 34.5  1,TF_QCTY_T2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113266,PRATTS JCT,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,266.02,75.0,98.0,94.0,0,113266 PRATTS JCT    230  113292 PRATTS JCT    115  2,0.28,High Risk Upgrade,42.471801,-71.73746,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,63.13,230/115,GEN_OUTAGE,[101]105568 SEABROOK_G1  25.0  101  603  1  Pgen=1309.3 MW Pmax=1309.3 MW,GN_SBRK,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117327,DRUMROCK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,442.1,74.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.17,Medium Risk Upgrade,41.696599,-71.472846,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.34,115,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117327 DRUMROCK      115  117379 DRUMROCK T5  99.0  1  
[101] 117377 DRUMROCK     23.0  117379 DRUMROCK T5  99.0  1  
[101] 117376 DRUMROCK T5  12.5  117379 DRUMROCK T5  99.0  1  
[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117327 DRUMROCK      115  117447 KENT CO. T7   115  2  
[101] 117447 KENT CO. T7   115  117385 KENT COUNTY  34.5  7  
[101] 117332 KENT COUNTY   115  117447 KENT CO. T7   115  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117376 DRUMROCK T5  12.5  -> 117374 DRUMROCK T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5",BF_DRMRK_289,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117314,DAVISVIL90_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,562.19,73.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.13,Medium Risk Upgrade,41.592548,-71.43519,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.63,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5",LN_T172S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117315,OLD BAPT_190,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,562.27,73.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.13,Medium Risk Upgrade,41.60976,-71.477374,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.63,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5",LN_T172S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117322,OLD BAPT_185,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,563.36,73.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.13,Medium Risk Upgrade,41.60976,-71.477374,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.63,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5",LN_T172S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117324,DAVISVIL85_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,563.49,73.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.13,Medium Risk Upgrade,41.592548,-71.43519,Washington,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.63,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5",LN_T172S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117332,KENT COUNTY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,541.02,73.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.13,Medium Risk Upgrade,41.68314,-71.479319,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.63,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5",LN_T172S,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117385,KENT COUNTY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,207.0,73.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.14,Medium Risk Upgrade,41.68314,-71.479319,Kent,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,83.63,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117312 JOHNSTON 2    115  117362 JOHNSTON     23.0  1  
[101] 117312 JOHNSTON 2    115  117423 JOHNSTON T4  12.5  1  
[101] 117462 SHUN PIKE    13.2  117461 SHUN PIKE     115  1  
[101] 117331 JOHNSTON_172  115  117351 HARTFORD AVE  115  1  
[101] 117312 JOHNSTON 2    115  117331 JOHNSTON_172  115  1  
[101] 117331 JOHNSTON_172  115  117360 RISE 172_TAP  115  1  
[101] 117360 RISE 172_TAP  115  117461 SHUN PIKE     115  1  
[101] 117327 DRUMROCK      115  117463 NEW LONDN AV  115  1  
[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1  
[101] 117343 W CRANSTN_72  115  117461 SHUN PIKE     115  1  
[101] 117343 W CRANSTN_72  115  117463 NEW LONDN AV  115  1  
[101] 117464 NEW LONDN AV 12.5  117463 NEW LONDN AV  115  1  
[101] 117364 W CRANSTON 2 12.5  117343 W CRANSTN_72  115  1  
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117423 JOHNSTON T4  12.5  -> 117418 JOHNSTON T3  12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
[101]117364 W CRANSTON 2 12.5  -> 117388 W CRANSTON 1 12.5 
