Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_105256,SACO VALLEY,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,63.9,64.0,19.0,-18.0,0,105256 SACO VALLEY  34.5  104319 SACO VALLEY   115  1,-1.0,High Risk Upgrade,44.007316,-71.08781,Carroll,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,42.1,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110853,COLBURN 511,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,156.58,64.0,79.0,-75.0,0,110814 BRIGHTON B    115  110855 WASH_TAP 511  115  1,0.41,High Risk Upgrade,42.3316,-71.1109,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,55.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110855,WASH_TAP 511,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,97.93,64.0,79.0,-75.0,0,110814 BRIGHTON B    115  110855 WASH_TAP 511  115  1,0.65,High Risk Upgrade,42.318718,-71.13997,Norfolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,55.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110994,COLBURN 511B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.33,64.0,79.0,-75.0,0,110814 BRIGHTON B    115  110855 WASH_TAP 511  115  1,0.4,High Risk Upgrade,42.3316,-71.1109,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,55.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113347,PROSPECT T1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,63.8,64.0,6.0,-6.0,0,113347 PROSPECT T1  69.0  113348 PROSPECT_V22 69.0  1,-1.0,High Risk Upgrade,42.538745,-71.738283,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,10.01,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114774,N MARLBORO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,124.59,64.0,33.0,-33.0,0,113924 HUDSON        115  115039 NGR_N166_HLP  115  1,0.51,High Risk Upgrade,42.362853,-71.600653,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.52,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114774,N MARLBORO,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,124.59,64.0,33.0,-33.0,0,113924 HUDSON        115  115039 NGR_N166_HLP  115  1,0.51,High Risk Upgrade,42.362853,-71.600653,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.52,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_TOISL","[101] 110793 W MEDWAY B    230  110795 FRAMINGHAM    230  1  
[101] 110787 SUDBURY       230  110794 W MEDWAY A    230  1  
[101] 110795 FRAMINGHAM    230  110870 FRAMINGHAM    115  1  
[101] 110794 W MEDWAY A    230  999977 WMDWY JT GSU 13.8  1  
[101] 110951 W MEDWAY JET 13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110950 W MEDWAY J2  13.8  999977 WMDWY JT GSU 13.8  1  
[101] 110770 W MEDWAY A    345  110794 W MEDWAY A    230  1  
[101] 110772 W MEDWAY B    345  110793 W MEDWAY B    230  1",DC_0601_2602_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114788,NORTHBORO RD,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,231.48,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114788,NORTHBORO RD,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,231.48,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114871,NBORO RD_C3,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114871,NBORO RD_C3,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114901,NBORO RD_C4,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114901,NBORO RD_C4,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115154,NBORO BANK 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,231.07,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115154,NBORO BANK 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,231.07,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115156,NBORO BANK 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,231.69,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115156,NBORO BANK 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,231.69,64.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.27,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,18.57,69/99,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
SWSHUNT_OUTAGE 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_CLOSE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114782 S MARLBRO_G7 69.0  114788 NORTHBORO RD 69.0  1  
[101] 114782 S MARLBRO_G7 69.0  114786 MARLBORO_G7  69.0  1  
[101] 114786 MARLBORO_G7  69.0  114827 MARLBORO T3  13.8  1  
[101]114901 NBORO RD_C4  69.0 
[101]114870 NBORO RD_C6   115 
[101] 115153 NBORO BANK 1  115  114807 NBORO RD T3  99.0  1  
[101] 115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1  
[101] 114837 NBORO RD T3  13.8  114807 NBORO RD T3  99.0  1  
[101] 115155 NBORO BANK 2  115  114808 NBORO RD T4  99.0  1  
[101] 115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1  
[101] 114838 NBORO RD T4  13.8  114808 NBORO RD T4  99.0  1  
[101] 114782 S MARLBRO_G7 69.0  114831 S MARLBORO 1 13.8  1  
[101] 114782 S MARLBRO_G7 69.0  114783 S MARLBRO_23 69.0  1  
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114827 MARLBORO T3  13.8  -> 114828 MARLBORO T4  13.8 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0 
[101]114831 S MARLBORO 1 13.8  -> 114783 S MARLBRO_23 69.0",BF_NBORO_G7,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119550,BROOKLYN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,64.4,64.0,24.0,24.0,0,119541 BROOKLYN_T    115  119550 BROOKLYN      115  1,-1.0,High Risk Upgrade,41.816686,-71.914607,Windham,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,60.91,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114805,NBORO RD T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,74.85,63.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.84,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,19.77,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114805,NBORO RD T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,74.85,63.0,3.0,3.0,0,115154 NBORO BANK 1 69.0  114805 NBORO RD T1  99.0  1,0.84,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,19.77,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114841,DEPOT T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,59.99,63.0,11.0,9.0,0,114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1,-1.06,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,20.33,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114841,DEPOT T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,59.99,63.0,11.0,9.0,0,114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1,-1.06,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,20.33,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105217,WHITEFIELD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,62.4,62.0,19.0,-6.0,0,105217 WHITEFIELD   34.5  104253 WHITEFIELD    115  1,-1.0,High Risk Upgrade,44.379287,-71.608423,Coos,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,45.02,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114483,SALEM G5,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,61.89,61.0,339.0,336.0,0,114483 SALEM G5      115  114491 NGR_G5_FPRT   115  1,0.98,High Risk Upgrade,42.526661,-70.87713,Essex,ISO-NE,MA,GEN_GAS-CC,2026-06-27,ISO-NE,Branch,False,85.07,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
GEN_OUTAGE 
GEN_OUTAGE 
BRANCH_TOISL","[101] 114486 SALEM G6      115  114487 SALEM 6CT    18.0  1  
[101] 114486 SALEM G6      115  114488 SALEM 6ST    13.8  1  
[101]114487 SALEM 6CT    18.0  101 1130  1  Pgen=203.3 MW Pmax=203.3 MW
[101]114488 SALEM 6ST    13.8  101 1130  1  Pgen=133.7 MW Pmax=133.7 MW
[101] 114417 SALEM HARBOR  115  114492 NGR_G6_FPRT   115  1",TF_FPNT6_GSU,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117005,W FARNUM 74T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,703.9,61.0,110.0,-113.0,0,117004 RIVERSIDE     115  117051 IRON MINE     115  1,0.09,Medium Risk Upgrade,41.969476,-71.539159,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117037,W FARNUM 75T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,698.18,61.0,110.0,-113.0,0,117004 RIVERSIDE     115  117051 IRON MINE     115  1,0.09,Medium Risk Upgrade,41.969476,-71.539159,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,64.32,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100895,XTWN_MPT_H,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,59.9,60.0,167.0,-173.0,0,100133 MOSHERS       115  100895 XTWN_MPT_H    115  1,1.0,High Risk Upgrade,43.689362,-70.394754,Cumberland,ISO-NE,ME,GEN_BATTERY,2026-06-27,ISO-NE,Branch,False,73.61,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105825,THORNTON,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,60.1,60.0,16.0,-16.0,0,105825 THORNTON     34.5  105047 THORNTON      115  1,-1.0,High Risk Upgrade,42.811066,-71.506512,Hillsborough,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,36.67,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109515,SEARS HYD_TP,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,98.31,60.0,2.0,2.0,0,109515 SEARS HYD_TP 69.0  109574 SEARSBURG_N  69.0  1,0.61,High Risk Upgrade,42.870903,-72.925134,Bennington,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.06,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 107930 BENNINGTON    115  115000 NG_Q117_VEL   115  1  
[101] 113005 ADAMS         115  115000 NG_Q117_VEL   115  1",BF_ADAMS_731,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109518,SEARS WND_TP,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,103.95,60.0,2.0,2.0,0,109515 SEARS HYD_TP 69.0  109574 SEARSBURG_N  69.0  1,0.58,High Risk Upgrade,42.866899,-72.994138,Bennington,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Branch,False,21.06,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 107930 BENNINGTON    115  115000 NG_Q117_VEL   115  1  
[101] 113005 ADAMS         115  115000 NG_Q117_VEL   115  1",BF_ADAMS_731,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114806,NBORO RD T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,68.64,60.0,1.0,-0.0,0,115156 NBORO BANK 2 69.0  114806 NBORO RD T2  99.0  1,0.88,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,23.78,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114806,NBORO RD T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,68.64,60.0,1.0,-0.0,0,115156 NBORO BANK 2 69.0  114806 NBORO RD T2  99.0  1,0.88,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,23.78,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114808,NBORO RD T4,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,68.7,60.0,3.0,3.0,0,115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1,0.87,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,21.39,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114808,NBORO RD T4,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,68.7,60.0,3.0,3.0,0,115156 NBORO BANK 2 69.0  114808 NBORO RD T4  99.0  1,0.87,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,21.39,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105581,KINGSTON-ES,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,58.5,59.0,15.0,-14.0,0,105581 KINGSTON-ES  34.5  104724 KINGSTON-ES   115  1,-1.0,High Risk Upgrade,42.893984,-71.084166,Rockingham,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,32.98,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105230,N-WOODSTOCK,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,57.5,58.0,14.0,-13.0,0,105230 N-WOODSTOCK  34.5  104286 N-WOODSTOCK   115  1,-1.0,High Risk Upgrade,44.011358,-71.676993,Grafton,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,30.76,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105269,WHITE LAKE,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,110.56,57.0,29.0,-27.0,0,105269 WHITE LAKE   34.5  104341 WHITE LAKE    115  2,-0.52,Low Risk Upgrade,43.847959,-71.206621,Carroll,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,104.01,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
