Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
ISO-NE_105347,NORTH ROAD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,114.27,57.0,13.0,-11.0,0,105347 NORTH ROAD   34.5  104451 NORTH ROAD    115  2,-0.5,High Risk Upgrade,43.39168,-72.099021,Sullivan,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,30.3,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113339,N GRAFTON,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,146.99,57.0,56.0,58.0,0,113339 N GRAFTON    69.0  114784 WESTBORO     69.0  1,0.39,High Risk Upgrade,42.233745,-71.733852,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,57.99,69,BRANCH_OPEN,[101] 113271 WYMNGRDN57_T  115  113909 CENTECH_E157  115  1,NF_E157W-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113350,N GRAFTON 24,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,181.53,57.0,56.0,58.0,0,113339 N GRAFTON    69.0  114784 WESTBORO     69.0  1,0.31,High Risk Upgrade,42.233745,-71.733852,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,57.99,69,BRANCH_OPEN,[101] 113271 WYMNGRDN57_T  115  113909 CENTECH_E157  115  1,NF_E157W-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114807,NBORO RD T3,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,63.29,56.0,2.0,-2.0,0,115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1,0.88,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.81,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114807,NBORO RD T3,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,63.29,56.0,2.0,-2.0,0,115154 NBORO BANK 1 69.0  114807 NBORO RD T3  99.0  1,0.88,High Risk Upgrade,42.315125,-71.571457,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.81,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114787 MARLBORO_23  69.0  114828 MARLBORO T4  13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  1  
[101] 114779 MWRA_W23W    69.0  114873 MWRA_W23W    13.8  2  
[101] 114780 NBORO_W23W   69.0  114788 NORTHBORO RD 69.0  1  
[101] 114779 MWRA_W23W    69.0  114780 NBORO_W23W   69.0  1  
[101] 114779 MWRA_W23W    69.0  114785 WOODSIDE     69.0  1  
[101] 114780 NBORO_W23W   69.0  114783 S MARLBRO_23 69.0  1  
[101] 114783 S MARLBRO_23 69.0  114787 MARLBORO_23  69.0  1  
[101] 114784 WESTBORO     69.0  114834 WESTBORO T2  13.8  1  
[101] 114784 WESTBORO     69.0  114788 NORTHBORO RD 69.0  1  
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114828 MARLBORO T4  13.8  -> 114827 MARLBORO T3  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8 
[101]114834 WESTBORO T2  13.8  -> 114833 WESTBORO T1  13.8",BF_NBORO_3-4,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105204,LOST NATION,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,85.83,54.0,10.0,-6.0,0,105204 LOST NATION  34.5  104242 LOST NATION   115  1,-0.63,High Risk Upgrade,44.594182,-71.494319,Coos,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,22.17,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113334,GROTON ST,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,53.9,54.0,5.0,-5.0,0,113334 GROTON ST    69.0  113414 GROTONST TAP 69.0  1,-1.0,High Risk Upgrade,42.669,-71.575251,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,9.93,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109560,VILAS BRDG 2,46.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,51.7,52.0,6.0,5.0,0,106001 CHARLESTWN   46.0  108285 C S W_TAP    46.0  1,-1.0,High Risk Upgrade,43.011484,-72.332149,Cheshire,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,99.76,46,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE","[101] 113273 ASHBRNHM 136  115  113862 ASHBURNHM  1 13.8  1  
[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  2  
[101] 109547 BELLOWS FALS  115  109551 BELLOWSFL T6 46.0  6  
[101] 113283 E WINCHENDON  115  113395 E WINCHENDON 13.8  1  
[101] 113281 E.WNCH_J136N  115  113283 E WINCHENDON  115  1  
[101] 104968 MONADNCK_TAP  115  109547 BELLOWS FALS  115  1  
[101] 109547 BELLOWS FALS  115  113281 E.WNCH_J136N  115  1  
[101] 113273 ASHBRNHM 136  115  113281 E.WNCH_J136N  115  1  
[101] 113282 FLAGG POND    115  115003 NG_J136N_FGE  115  1  
[101] 113273 ASHBRNHM 136  115  115003 NG_J136N_FGE  115  1  
[101]113862 ASHBURNHM  1 13.8  -> 113863 ASHBURNHM  2 13.8 
[101]113862 ASHBURNHM  1 13.8  -> 113863 ASHBURNHM  2 13.8",BF_BFALLS_36,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117334,RISE 171_TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,69.66,50.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.71,High Risk Upgrade,41.802489,-71.516895,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,88.9,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117342,W CRANSTN_71,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,109.73,50.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.45,High Risk Upgrade,41.756803,-71.521794,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,88.9,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117375,RISE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,69.66,50.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.71,High Risk Upgrade,41.802489,-71.516895,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,88.9,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117453,RIDGEWOOD_71,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,74.76,50.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.66,High Risk Upgrade,41.807126,-71.529877,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,88.9,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117454,RIDGEWOOD LD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,74.76,50.0,175.0,-179.0,0,117330 JOHNSTON_171  115  117334 RISE 171_TAP  115  1,0.66,High Risk Upgrade,41.807126,-71.529877,Providence,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,88.9,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117375 RISE          115  118126 RIE_T172_FPL  115  1  
[101] 117360 RISE 172_TAP  115  118126 RIE_T172_FPL  115  1",NF_T172S-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100206,DRAGONCEMENT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,48.4,48.0,10.0,10.0,0,100145 SECT 206A TP  115  100206 DRAGONCEMENT  115  1,-1.0,High Risk Upgrade,44.08332,-69.157879,Knox,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,27.31,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109501,HARRIMAN,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,91.52,48.0,16.0,-3.0,0,113005 ADAMS         115  113063 ADAMS T3     99.0  1,0.53,High Risk Upgrade,42.793275,-72.914823,Windham,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.86,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 113146 HARRIMAN 2    115  109502 HARRIMAN T3  99.0  1  
[101] 109501 HARRIMAN     69.0  109502 HARRIMAN T3  99.0  1  
[101] 109503 HARRIMAN G3  6.90  109502 HARRIMAN T3  99.0  1  
[101] 109500 HARRIMAN 1    115  113146 HARRIMAN 2    115  1  
[101] 113013 SHERMAN TAP   115  113146 HARRIMAN 2    115  1",BF_HARRMN_31,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109516,SEARSBURG_S,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,124.63,48.0,16.0,-3.0,0,113005 ADAMS         115  113063 ADAMS T3     99.0  1,0.39,High Risk Upgrade,42.870903,-72.925134,Bennington,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.86,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 113146 HARRIMAN 2    115  109502 HARRIMAN T3  99.0  1  
[101] 109501 HARRIMAN     69.0  109502 HARRIMAN T3  99.0  1  
[101] 109503 HARRIMAN G3  6.90  109502 HARRIMAN T3  99.0  1  
[101] 109500 HARRIMAN 1    115  113146 HARRIMAN 2    115  1  
[101] 113013 SHERMAN TAP   115  113146 HARRIMAN 2    115  1",BF_HARRMN_31,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109574,SEARSBURG_N,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,124.66,48.0,16.0,-3.0,0,113005 ADAMS         115  113063 ADAMS T3     99.0  1,0.39,High Risk Upgrade,42.87091,-72.927329,Bennington,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.86,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 113146 HARRIMAN 2    115  109502 HARRIMAN T3  99.0  1  
[101] 109501 HARRIMAN     69.0  109502 HARRIMAN T3  99.0  1  
[101] 109503 HARRIMAN G3  6.90  109502 HARRIMAN T3  99.0  1  
[101] 109500 HARRIMAN 1    115  113146 HARRIMAN 2    115  1  
[101] 113013 SHERMAN TAP   115  113146 HARRIMAN 2    115  1",BF_HARRMN_31,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113040,ADAMS,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,62.9,48.0,16.0,-3.0,0,113005 ADAMS         115  113063 ADAMS T3     99.0  1,0.77,High Risk Upgrade,42.654621,-73.105935,Berkshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.86,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 113146 HARRIMAN 2    115  109502 HARRIMAN T3  99.0  1  
[101] 109501 HARRIMAN     69.0  109502 HARRIMAN T3  99.0  1  
[101] 109503 HARRIMAN G3  6.90  109502 HARRIMAN T3  99.0  1  
[101] 109500 HARRIMAN 1    115  113146 HARRIMAN 2    115  1  
[101] 113013 SHERMAN TAP   115  113146 HARRIMAN 2    115  1",BF_HARRMN_31,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113058,HOOSAC_POI,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,83.22,48.0,16.0,-3.0,0,113005 ADAMS         115  113063 ADAMS T3     99.0  1,0.58,High Risk Upgrade,42.732488,-73.043408,Berkshire,ISO-NE,MA,GEN_WIND,2026-06-27,ISO-NE,Transformer,False,26.86,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 113146 HARRIMAN 2    115  109502 HARRIMAN T3  99.0  1  
[101] 109501 HARRIMAN     69.0  109502 HARRIMAN T3  99.0  1  
[101] 109503 HARRIMAN G3  6.90  109502 HARRIMAN T3  99.0  1  
[101] 109500 HARRIMAN 1    115  113146 HARRIMAN 2    115  1  
[101] 113013 SHERMAN TAP   115  113146 HARRIMAN 2    115  1",BF_HARRMN_31,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113063,ADAMS T3,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,59.26,48.0,16.0,-3.0,0,113005 ADAMS         115  113063 ADAMS T3     99.0  1,0.82,High Risk Upgrade,42.654621,-73.105935,Berkshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,26.86,115/99,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 113005 ADAMS         115  113086 ADAMS        23.0  5  
[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1  
[101] 113005 ADAMS         115  113010 E131 TAP      115  1  
[101] 113008 BEAR SWAMP    115  113010 E131 TAP      115  1  
[101] 113146 HARRIMAN 2    115  109502 HARRIMAN T3  99.0  1  
[101] 109501 HARRIMAN     69.0  109502 HARRIMAN T3  99.0  1  
[101] 109503 HARRIMAN G3  6.90  109502 HARRIMAN T3  99.0  1  
[101] 109500 HARRIMAN 1    115  113146 HARRIMAN 2    115  1  
[101] 113013 SHERMAN TAP   115  113146 HARRIMAN 2    115  1",BF_HARRMN_31,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_108640,WATERFORD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.32,46.0,4.0,-4.0,0,106107 FIFTEENMILEF 34.5  108640 WATERFORD    34.5  1,0.62,High Risk Upgrade,44.324127,-71.955828,Grafton,ISO-NE,NH,VT_GM_MONTPL,2026-06-27,ISO-NE,Branch,False,7.19,35,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113019,OTTER RIVER,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,45.0,17.0,17.0,0,113032 N BLDWNVL_A1 69.0  113351 WESTMNSTR_A1 69.0  1,0.59,High Risk Upgrade,42.632916,-72.071492,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.75,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113032,N BLDWNVL_A1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,75.64,45.0,17.0,17.0,0,113032 N BLDWNVL_A1 69.0  113351 WESTMNSTR_A1 69.0  1,0.59,High Risk Upgrade,42.609016,-72.073455,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,41.75,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113251,TEMPLETON,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,10.0,45.0,17.0,17.0,0,113032 N BLDWNVL_A1 69.0  113351 WESTMNSTR_A1 69.0  1,0.59,High Risk Upgrade,42.588,-72.078,Worcester,ISO-NE,MA,MA_TEMPLTN_M,2026-06-27,ISO-NE,Branch,False,41.75,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103049,TUNK LAK,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,44.3,44.0,7.0,7.0,0,103013 TUNK          115  103049 TUNK LAK     34.5  1,-1.0,High Risk Upgrade,44.600153,-68.120339,Hancock,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Transformer,False,19.77,115/35,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100132,PRATTWHITNEY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.8,43.0,5.0,-4.0,0,100132 PRATTWHITNEY  115  100194 SECT 140A TP  115  1,-1.0,High Risk Upgrade,43.310801,-70.725497,York,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,12.7,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_108631,MORETOWN WEC,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,28.1,43.0,3.0,-3.0,0,108685 BERLIN VT_GT 34.5  108690 MIDDLESEX    34.5  1,-0.54,High Risk Upgrade,44.269441,-72.641383,Washington,ISO-NE,VT,VT_GM_EAST,2026-06-27,ISO-NE,Branch,False,16.13,35,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 107450 ESSEX         115  107530 IBM 87S_TAP   115  1  
[101] 107520 IBM K24_TAP   115  107530 IBM 87S_TAP   115  1  
[101] 107530 IBM 87S_TAP   115  107532 IBM 87S       115  1  
[101] 107520 IBM K24_TAP   115  107665 DUXBURY SWCH  115  1  
[101] 107520 IBM K24_TAP   115  107534 IBM 86S       115  1  
[101] 107540 MIDDLESEX     115  107665 DUXBURY SWCH  115  1  
[101] 107665 DUXBURY SWCH  115  107666 STOWE         115  1  
[101] 107540 MIDDLESEX     115  107550 BERLIN VT     115  1  
[101] 107540 MIDDLESEX     115  108695 MIDDLESX VEL 34.5  1  
[101] 108708 STOWE35      34.5  107666 STOWE         115  1",BF_MDLESX_24,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_108690,MIDDLESEX,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.35,43.0,3.0,-3.0,0,108685 BERLIN VT_GT 34.5  108690 MIDDLESEX    34.5  1,-0.59,High Risk Upgrade,44.269441,-72.641383,Washington,ISO-NE,VT,VT_GM_MONTPL,2026-06-27,ISO-NE,Branch,False,16.13,35,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 107450 ESSEX         115  107530 IBM 87S_TAP   115  1  
[101] 107520 IBM K24_TAP   115  107530 IBM 87S_TAP   115  1  
[101] 107530 IBM 87S_TAP   115  107532 IBM 87S       115  1  
[101] 107520 IBM K24_TAP   115  107665 DUXBURY SWCH  115  1  
[101] 107520 IBM K24_TAP   115  107534 IBM 86S       115  1  
[101] 107540 MIDDLESEX     115  107665 DUXBURY SWCH  115  1  
[101] 107665 DUXBURY SWCH  115  107666 STOWE         115  1  
[101] 107540 MIDDLESEX     115  107550 BERLIN VT     115  1  
[101] 107540 MIDDLESEX     115  108695 MIDDLESX VEL 34.5  1  
[101] 108708 STOWE35      34.5  107666 STOWE         115  1",BF_MDLESX_24,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109559,VILAS BRDG 1,46.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,43.2,43.0,6.0,-6.0,0,106000 STR_132      46.0  109559 VILAS BRDG 1 46.0  1,-1.0,High Risk Upgrade,43.011484,-72.332149,Cheshire,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,48.97,46,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101]109554 BELLOWSFLS_C  115 
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BS_BELLOWS_W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110787,SUDBURY,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,620.26,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.360082,-71.397295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110789,WALTHAM,230.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,505.23,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.08,Medium Risk Upgrade,42.377872,-71.263177,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110807,TRAPELO RD B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,375.66,43.0,77.0,-78.0,0,110811 WATERTWN 520  115  110987 WALT PS-D     115  1,0.11,High Risk Upgrade,42.41442,-71.251935,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.48,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110808,TRAPELO RD A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,374.75,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.11,High Risk Upgrade,42.41442,-71.251935,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110809,WALTHAM B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,302.62,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.14,High Risk Upgrade,42.377872,-71.263177,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110822,WALTHAM A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,303.4,43.0,77.0,-78.0,0,110811 WATERTWN 520  115  110987 WALT PS-D     115  1,0.14,High Risk Upgrade,42.377872,-71.263177,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.48,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110872,SUDBURY,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,623.44,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.360082,-71.397295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110943,SUDBURY_R1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.365082,-71.392295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110944,SUDBURY_R2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.365082,-71.392295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110945,SUDBURY_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.365082,-71.392295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110949,SUDBURY_R3,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.360082,-71.397295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110958,SUDBURY_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.07,Medium Risk Upgrade,42.365082,-71.392295,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110987,WALT PS-D,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,51.61,43.0,77.0,-78.0,0,110811 WATERTWN 520  115  110987 WALT PS-D     115  1,0.83,High Risk Upgrade,42.368548,-71.157788,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.48,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110988,WALT PS-F,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,51.49,43.0,78.0,-78.0,0,110812 WATERTWN 521  115  110988 WALT PS-F     115  1,0.83,High Risk Upgrade,42.368548,-71.157788,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,64.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114823,MINK ST T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,43.2,43.0,17.0,17.0,0,114750 MINK ST_184   115  114823 MINK ST T1   99.0  1,-1.0,High Risk Upgrade,41.79039,-71.330319,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,66.14,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114823,MINK ST T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,43.2,43.0,17.0,17.0,0,114750 MINK ST_184   115  114823 MINK ST T1   99.0  1,-1.0,High Risk Upgrade,41.79039,-71.330319,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,66.14,115/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103022,HARRINGTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,41.9,42.0,3.0,3.0,0,103011 COLUMBIA_T    115  103022 HARRINGTON    115  1,-1.0,High Risk Upgrade,44.622189,-67.797847,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,7.56,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110846,MBTA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.32,42.0,22.0,-15.0,0,110836 K STREET 1    115  110846 MBTA          115  1,1.0,High Risk Upgrade,42.329105,-71.058509,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,47.21,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 110837 K STREET 2    115  110865 MBTA_2        115  2  
[101] 110837 K STREET 2    115  110857 E 1ST ST_D    115  1",BF_K-ST_20,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110865,MBTA_2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.32,42.0,22.0,-15.0,0,110836 K STREET 1    115  110846 MBTA          115  1,1.0,High Risk Upgrade,42.329105,-71.058509,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,47.21,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 110837 K STREET 2    115  110865 MBTA_2        115  2  
[101] 110837 K STREET 2    115  110857 E 1ST ST_D    115  1",BF_K-ST_20,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113871,NERP_FTCHBRG,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,41.8,42.0,3.0,0.0,0,113868 FLAGG POND   69.0  113871 NERP_FTCHBRG 69.0  1,-1.0,High Risk Upgrade,42.555591,-71.838706,Worcester,ISO-NE,MA,MA_UNTLFGE_M,2026-06-27,ISO-NE,Branch,False,7.2,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_119822,SKUNGAMAUG,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,42.1,42.0,12.0,12.0,0,119813 SKUNGAMAUG_T 69.0  119822 SKUNGAMAUG   69.0  1,-1.0,High Risk Upgrade,41.804131,-72.348096,Tolland,ISO-NE,CT,CT_CL&P,2026-06-27,ISO-NE,Branch,False,40.3,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113327,DUNSTABLE 3,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,38.7,39.0,3.0,3.0,0,113327 DUNSTABLE 3  69.0  113336 GROTON_R43   69.0  1,1.0,High Risk Upgrade,42.671662,-71.522044,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,7.98,69,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100105,AUGUSTA EAST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,104.39,38.0,2.0,2.0,0,101430 PUDDLEDOCK   34.5  102131 SECT 39A TAP 34.5  1,-0.36,High Risk Upgrade,44.329474,-69.746129,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,19.77,35,"BRANCH_OPEN 
BRANCH_OPEN","[101] 100105 AUGUSTA EAST  115  100138 NO. AUGUSTA   115  1  
[101] 100105 AUGUSTA EAST  115  100253 COOPERS MILL  115  1",BF_AUGE_88-2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105191,BERLIN NH,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,56.3,38.0,13.0,-10.0,0,105191 BERLIN NH    34.5  104220 BERLIN NH     115  2,-0.67,High Risk Upgrade,44.463206,-71.179493,Coos,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,False,50.4,35/115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113041,CHESTNUT A1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,20.0,38.0,24.0,-24.0,0,113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1,0.51,High Risk Upgrade,42.596306,-72.220441,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.89,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113055,N BLDWNVL_B2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.85,38.0,24.0,-24.0,0,113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1,0.51,High Risk Upgrade,42.609016,-72.073455,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.89,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
