Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113057,PALMER,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,108.0,38.0,22.0,-3.0,0,113197 PALMER BNK 2  115  113060 PALMER T6    99.0  1,0.35,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,38.9,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
UNKNOWN_OUTAGE","[101] 113195 PALMER BNK 1  115  113196 PALMER BNK 1 69.0  1  
[101] 113195 PALMER BNK 1  115  113059 PALMER T5    99.0  1  
[101] 113196 PALMER BNK 1 69.0  113059 PALMER T5    99.0  1  
INVALID EVENT",TF_PALMR_3_5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113196,PALMER BNK 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,108.0,38.0,22.0,-3.0,0,113197 PALMER BNK 2  115  113060 PALMER T6    99.0  1,0.35,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,38.9,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
UNKNOWN_OUTAGE","[101] 113195 PALMER BNK 1  115  113196 PALMER BNK 1 69.0  1  
[101] 113195 PALMER BNK 1  115  113059 PALMER T5    99.0  1  
[101] 113196 PALMER BNK 1 69.0  113059 PALMER T5    99.0  1  
INVALID EVENT",TF_PALMR_3_5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113198,PALMER BNK 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,107.97,38.0,22.0,-3.0,0,113197 PALMER BNK 2  115  113060 PALMER T6    99.0  1,0.35,High Risk Upgrade,42.14519,-72.302797,Hampden,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,38.9,115/99,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL 
UNKNOWN_OUTAGE","[101] 113195 PALMER BNK 1  115  113196 PALMER BNK 1 69.0  1  
[101] 113195 PALMER BNK 1  115  113059 PALMER T5    99.0  1  
[101] 113196 PALMER BNK 1 69.0  113059 PALMER T5    99.0  1  
INVALID EVENT",TF_PALMR_3_5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113316,WSTMNSTR MA,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,19.0,38.0,24.0,-24.0,0,113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1,0.51,High Risk Upgrade,42.550573,-71.924246,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.89,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113330,E WSTNSTR_B2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.86,38.0,24.0,-24.0,0,113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1,0.51,High Risk Upgrade,42.548215,-71.866041,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.89,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113342,CRYSTAL LAKE,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.85,38.0,24.0,-24.0,0,113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1,0.51,High Risk Upgrade,42.579794,-71.99885,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.89,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113352,WESTMNSTR_B2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.86,38.0,24.0,-24.0,0,113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1,0.51,High Risk Upgrade,42.550573,-71.924246,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,50.89,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113330 E WSTNSTR_B2 69.0  113346 PRATTS JCT   69.0  1  
[101] 113308 PRATJ BANK2   115  113331 PRATJ BANK2  69.0  5  
[101] 113308 PRATJ BANK2   115  113358 PRATT JCT T6 99.0  6  
[101] 113331 PRATJ BANK2  69.0  113358 PRATT JCT T6 99.0  6  
INVALID EVENT
[101] 113308 PRATJ BANK2   115  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113357 PRATT JCT T7 99.0  7  
[101] 113383 PRATTS JCT   13.8  113357 PRATT JCT T7 99.0  7  
[101] 113331 PRATJ BANK2  69.0  113346 PRATTS JCT   69.0  1  
[101] 113314 LITCHFLD ST  69.0  113346 PRATTS JCT   69.0  1  
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113366 LITCHFLD ST1 13.8  -> 113381 LITCHFLD ST2 13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8 
[101]113384 PROSPECT T1  13.8  -> 113385 PROSPECT T2  13.8",BF_PRAT_260,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114767,MID WEYMOUTH,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,54.33,38.0,93.0,-92.0,0,110953 UG-OH_509     115  111716 GROVE ST_TAP  115  1,0.7,High Risk Upgrade,42.201968,-70.953524,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,87.0,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114767,MID WEYMOUTH,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,54.33,38.0,93.0,-92.0,0,110953 UG-OH_509     115  111716 GROVE ST_TAP  115  1,0.7,High Risk Upgrade,42.201968,-70.953524,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,87.0,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100170,BOWMAN ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,108.15,37.0,4.0,2.0,0,101430 PUDDLEDOCK   34.5  102150 SECT 14A TAP 34.5  1,-0.34,High Risk Upgrade,44.254246,-69.803819,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,35.26,35,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100159 PUDDLEDOCK    115  100170 BOWMAN ST     115  1  
[101] 100138 NO. AUGUSTA   115  100159 PUDDLEDOCK    115  1  
[101] 100170 BOWMAN ST     115  100250 MONMOUTH      115  1  
[101] 100119 BROWNS CRSNG  115  100253 COOPERS MILL  115  1  
[101] 100119 BROWNS CRSNG  115  100170 BOWMAN ST     115  1  
[101] 100512 BOWMAN ST    34.5  100170 BOWMAN ST     115  1  
[101] 100512 BOWMAN ST    34.5  100170 BOWMAN ST     115  2  
[101] 101430 PUDDLEDOCK   34.5  100159 PUDDLEDOCK    115  1",BF_FR_BOWMNST,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114740,MLFRD MA PWR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.12989,-71.511759,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114740,MLFRD MA PWR,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.12989,-71.511759,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114744,DEPOT ST_129,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114744,DEPOT ST_129,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114819,WEST ST T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,87.35,36.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,-0.41,High Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,69.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117323 BRISTOL RI    115  117396 BRISTOL RI   12.5  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114750 MINK ST_184   115  117341 WARREN_84     115  1  
[101] 114750 MINK ST_184   115  114869 READ ST_F184  115  1  
[101] 115743 GRAND ARMY    115  117341 WARREN_84     115  1  
[101] 117268 BRISTOL TAP   115  117309 WARREN T5     115  1  
[101] 117268 BRISTOL TAP   115  117323 BRISTOL RI    115  1  
[101] 117296 RIE_F184_NGR  115  117341 WARREN_84     115  1  
[101] 117296 RIE_F184_NGR  115  117309 WARREN T5     115  1  
[101] 114750 MINK ST_184   115  114823 MINK ST T1   99.0  1  
[101] 117397 MINK STREET  23.0  114823 MINK ST T1   99.0  1  
[101] 114822 MINK ST L1&3 13.2  114823 MINK ST T1   99.0  1  
[101] 114869 READ ST_F184  115  114813 READ ST T2   99.0  1  
[101] 114790 READ ST T2   69.0  114813 READ ST T2   99.0  1  
[101] 114811 READ ST T2   23.0  114813 READ ST T2   99.0  1  
[101] 114869 READ ST_F184  115  114814 READ ST T5   13.2  1  
[101] 114756 READ ST_V148  115  114869 READ ST_F184  115  1  
[101] 117309 WARREN T5     115  117414 WARREN 2     12.5  1  
[101] 117309 WARREN T5     115  117407 WARREN       23.0  1  
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2",BF_GRND_8483,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114819,WEST ST T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,87.35,36.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,-0.41,High Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,69.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 117323 BRISTOL RI    115  117396 BRISTOL RI   12.5  1  
[101] 114742 BRAYTN POINT  115  115743 GRAND ARMY    115  1  
[101] 114750 MINK ST_184   115  117341 WARREN_84     115  1  
[101] 114750 MINK ST_184   115  114869 READ ST_F184  115  1  
[101] 115743 GRAND ARMY    115  117341 WARREN_84     115  1  
[101] 117268 BRISTOL TAP   115  117309 WARREN T5     115  1  
[101] 117268 BRISTOL TAP   115  117323 BRISTOL RI    115  1  
[101] 117296 RIE_F184_NGR  115  117341 WARREN_84     115  1  
[101] 117296 RIE_F184_NGR  115  117309 WARREN T5     115  1  
[101] 114750 MINK ST_184   115  114823 MINK ST T1   99.0  1  
[101] 117397 MINK STREET  23.0  114823 MINK ST T1   99.0  1  
[101] 114822 MINK ST L1&3 13.2  114823 MINK ST T1   99.0  1  
[101] 114869 READ ST_F184  115  114813 READ ST T2   99.0  1  
[101] 114790 READ ST T2   69.0  114813 READ ST T2   99.0  1  
[101] 114811 READ ST T2   23.0  114813 READ ST T2   99.0  1  
[101] 114869 READ ST_F184  115  114814 READ ST T5   13.2  1  
[101] 114756 READ ST_V148  115  114869 READ ST_F184  115  1  
[101] 117309 WARREN T5     115  117414 WARREN 2     12.5  1  
[101] 117309 WARREN T5     115  117407 WARREN       23.0  1  
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117414 WARREN 2     12.5  -> 117413 WARREN 1     12.5 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]117396 BRISTOL RI   12.5  -> 117407 WARREN       23.0 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114814 READ ST T5   13.2  -> 114824 READ ST T4   13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2 
[101]114822 MINK ST L1&3 13.2  -> 114810 MINK ST L2&5 13.2",BF_GRND_8483,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114842,DEPOT T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114842,DEPOT T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.130037,-71.517269,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114845,MLFD PWR29_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.12989,-71.511759,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114845,MLFD PWR29_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,36.66,36.0,83.0,-82.0,0,114746 DEPOT ST29_T  115  114845 MLFD PWR29_T  115  1,0.99,High Risk Upgrade,42.12989,-71.511759,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,82.6,115,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114747 DEPOT ST30_T  115  115026 NG201-501NST  115  1  
[101] 110866 MEDWAY        115  115026 NG201-501NST  115  1  
[101] 113286 MILLBURY      115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114846 MLFD PWR30_T  115  1  
[101] 114745 DEPOT ST_130  115  114846 MLFD PWR30_T  115  1  
[101] 114740 MLFRD MA PWR  115  115038 NGR_D130_MP   115  1  
[101] 114846 MLFD PWR30_T  115  115038 NGR_D130_MP   115  1  
[101] 114769 ROCKY HL_130  115  114875 PURCHASE30_T  115  1  
[101] 114747 DEPOT ST30_T  115  114769 ROCKY HL_130  115  1  
[101] 110876 PURCHASE 30   115  114875 PURCHASE30_T  115  1  
[101] 114745 DEPOT ST_130  115  114841 DEPOT T1     99.0  1  
[101] 114840 DEPOT ST     13.8  114841 DEPOT T1     99.0  1  
INVALID EVENT
[101] 114769 ROCKY HL_130  115  114793 ROCKY HILL 2 13.8  1  
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8 
[101]114793 ROCKY HILL 2 13.8  -> 114848 ROCKY HILL 1 13.8",BF_MEDWAY_10,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_105763,CHESTNUT HIL,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,32.3,32.0,8.0,-8.0,0,105763 CHESTNUT HIL 34.5  104935 CHESTNUT HIL  115  1,-1.0,Low Risk Upgrade,42.803002,-72.387248,Cheshire,ISO-NE,NH,NH_PSNH,2026-06-27,ISO-NE,Transformer,True,115.59,35/115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 105763 CHESTNUT HIL 34.5  104935 CHESTNUT HIL  115  2  
[101] 104946 VERNONROAD_T  115  104948 ES_K186_VEL   115  1  
[101] 104948 ES_K186_VEL   115  107890 VERNON VT     115  1  
[101] 107910 VERNON ROAD   115  107911 NGR_N186_VEL  115  1  
[101] 104946 VERNONROAD_T  115  107911 NGR_N186_VEL  115  1  
[101] 104935 CHESTNUT HIL  115  104946 VERNONROAD_T  115  1",LN_N186_K186,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113046,DEERFIELD 4,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,192.78,31.0,32.0,-31.0,0,109528 VERNON VT    69.0  113046 DEERFIELD 4  69.0  1,0.16,Medium Risk Upgrade,42.620565,-72.736243,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,62.58,69,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN","[101] 113266 PRATTS JCT    230  933414 1513_POI      230  1  
[101] 113292 PRATTS JCT    115  113302 LITCHFLD_TAP  115  1  
[101] 113266 PRATTS JCT    230  113292 PRATTS JCT    115  2  
[101] 113266 PRATTS JCT    230  113292 PRATTS JCT    115  1  
[101] 113292 PRATTS JCT    115  113308 PRATJ BANK2   115  1",BF_PRAT_802,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_102143,C. 263D1,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,28.4,28.0,2.0,-2.0,0,100512 BOWMAN ST    34.5  102143 C. 263D1     34.5  1,1.0,High Risk Upgrade,44.253698,-69.792327,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,5.07,35,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114820,WEST ST T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,84.42,28.0,7.0,7.0,0,114781 WEST ST 2    69.0  114820 WEST ST T2   99.0  1,-0.33,High Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,33.27,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114820,WEST ST T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,84.42,28.0,7.0,7.0,0,114781 WEST ST 2    69.0  114820 WEST ST T2   99.0  1,-0.33,High Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,33.27,69/99,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113021,DEERFIELD 5,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,44.82,27.0,13.0,7.0,0,113021 DEERFIELD 5  69.0  113058 HOOSAC_POI   69.0  1,0.59,High Risk Upgrade,42.722228,-72.938857,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,46.72,69,BRANCH_OPEN,[101] 113010 E131 TAP      115  113146 HARRIMAN 2    115  1,BO_E131-1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113038,ROYAL A1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,45.8,26.0,16.0,-11.0,0,113055 N BLDWNVL_B2 69.0  113213 ROYAL B2     69.0  1,0.56,High Risk Upgrade,42.662114,-72.157185,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,51.92,69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1  
[101] 113038 ROYAL A1     69.0  113041 CHESTNUT A1  69.0  1  
[101] 109528 VERNON VT    69.0  113038 ROYAL A1     69.0  1  
[101] 113041 CHESTNUT A1  69.0  113081 CHESNUT HL N 13.8  1  
[101] 113038 ROYAL A1     69.0  113084 ROYALSTON    13.8  1",BF_RYLSTN_A1B2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117303,TIVERTON B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,26.24,26.0,134.0,-134.0,0,115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1,0.98,High Risk Upgrade,41.643213,-71.170841,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,91.06,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1",NF_M13-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117356,TIVERTON_L14,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,26.24,26.0,134.0,-134.0,0,115719 TIVERTN 14_T  115  117283 RIE_L14_NGR   115  1,0.98,High Risk Upgrade,41.643213,-71.170841,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,91.06,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118123 RIE_M13_CON   115  1  
[101] 117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1",NF_M13-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117302,TIVERTON A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,25.73,25.0,128.0,-127.0,0,115718 TIVERTN 13_T  115  117282 RIE_M13_NGR   115  1,0.98,High Risk Upgrade,41.643213,-71.170841,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,91.23,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1",NF_L14-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117355,TIVERTON_M13,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,25.73,25.0,128.0,-127.0,0,115718 TIVERTN 13_T  115  117282 RIE_M13_NGR   115  1,0.98,High Risk Upgrade,41.643213,-71.170841,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,91.23,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1",NF_L14-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113009,DEERFIELD 4,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,102.46,24.0,34.0,33.0,0,113009 DEERFIELD 4   115  113046 DEERFIELD 4  69.0  2,0.23,High Risk Upgrade,42.620565,-72.736243,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,77.77,115/69,BRANCH_OPEN,[101] 113009 DEERFIELD 4   115  113046 DEERFIELD 4  69.0  1,BO_LWRDFLD_3,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109528,VERNON VT,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,68.09,23.0,16.0,-11.0,0,113055 N BLDWNVL_B2 69.0  113213 ROYAL B2     69.0  1,0.34,High Risk Upgrade,42.780214,-72.515916,Windham,ISO-NE,VT,VT_NGRID,2026-06-27,ISO-NE,Branch,False,56.38,69,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_TOISL","[101] 113032 N BLDWNVL_A1 69.0  113038 ROYAL A1     69.0  1  
[101] 113038 ROYAL A1     69.0  113041 CHESTNUT A1  69.0  1  
[101] 113041 CHESTNUT A1  69.0  113081 CHESNUT HL N 13.8  1  
