Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 113038 ROYAL A1     69.0  113084 ROYALSTON    13.8  1",BF_CHNHL_130,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_117357,TIVERTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,20.55,20.0,133.0,-132.0,0,117355 TIVERTON_M13  115  118123 RIE_M13_CON   115  1,0.98,High Risk Upgrade,41.643213,-71.170841,Newport,ISO-NE,RI,RI_RIE,2026-06-27,ISO-NE,Branch,False,92.99,115,"BRANCH_OPEN 
BRANCH_TOISL","[101] 117357 TIVERTON      115  118124 RIE_L14_CON   115  1  
[101] 117356 TIVERTON_L14  115  118124 RIE_L14_CON   115  1",NF_L14-6,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103023,WASHINGTON,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,18.83,19.0,13.0,-12.0,0,103021 EPPING TAP    115  103023 WASHINGTON    115  1,1.0,High Risk Upgrade,44.705911,-67.666089,Washington,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,41.14,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_101430,PUDDLEDOCK,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,58.48,18.0,4.0,2.0,0,101430 PUDDLEDOCK   34.5  102150 SECT 14A TAP 34.5  1,0.3,High Risk Upgrade,44.331358,-69.854177,Kennebec,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,35.26,35,"BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100159 PUDDLEDOCK    115  100170 BOWMAN ST     115  1  
[101] 100138 NO. AUGUSTA   115  100159 PUDDLEDOCK    115  1  
[101] 100170 BOWMAN ST     115  100250 MONMOUTH      115  1  
[101] 100119 BROWNS CRSNG  115  100253 COOPERS MILL  115  1  
[101] 100119 BROWNS CRSNG  115  100170 BOWMAN ST     115  1  
[101] 100512 BOWMAN ST    34.5  100170 BOWMAN ST     115  1  
[101] 100512 BOWMAN ST    34.5  100170 BOWMAN ST     115  2  
[101] 101430 PUDDLEDOCK   34.5  100159 PUDDLEDOCK    115  1",BF_FR_BOWMNST,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_106038,BUFFAM RD,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,20.14,17.0,5.0,-4.0,0,106027 COMERFORD    34.5  106038 BUFFAM RD    34.5  1,0.86,High Risk Upgrade,44.324127,-71.955828,Grafton,ISO-NE,NH,NH_NGRID,2026-06-27,ISO-NE,Branch,False,25.0,35,GEN_OUTAGE,[101]105568 SEABROOK_G1  25.0  101  603  1  Pgen=1309.3 MW Pmax=1309.3 MW,GN_SBRK,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110753,QP1110_SUBST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.93,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.392725,-71.06694,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110818,MYSTIC MA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.93,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110819,CHELSEA MA,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,81.28,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.2,High Risk Upgrade,42.394902,-71.024846,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110820,MYSTIC GIS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.69,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.22,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110821,MYSTIC_R,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110823,MYSTIC_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.393044,-71.066957,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110824,CHELSEA_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.2,High Risk Upgrade,42.394902,-71.024846,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110844,HAWKINS 516,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.93,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.362264,-71.060516,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110845,HAWKINS 517,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.93,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.362264,-71.060516,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110864,EEAGLE ST,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,79.76,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.393973,-71.045901,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111001,CHAT_516_CS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.93,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.359925,-71.055157,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111002,CHAT_517_CS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.93,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.359925,-71.055157,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111431,QP1115_SUBS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,81.28,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.2,High Risk Upgrade,42.394684,-71.02524,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114399,GE RIVER79_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,107.21,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.15,High Risk Upgrade,42.428867,-70.981591,Suffolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114400,GH TAP F158,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,213.34,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.08,Medium Risk Upgrade,42.471897,-71.045374,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114401,GH TAP Q169,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,254.79,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.06,Medium Risk Upgrade,42.471897,-71.045374,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114402,MELROSE TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,236.12,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.07,Medium Risk Upgrade,42.469651,-71.050431,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114409,EVERETT,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,87.47,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.19,High Risk Upgrade,42.414301,-71.071722,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114410,GOLDNHL45-58,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,206.61,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.08,Medium Risk Upgrade,42.471897,-71.045374,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114411,LYNN A179,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,117.12,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.14,High Risk Upgrade,42.454908,-70.951988,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114412,MAPLEWOOD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,110.49,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.15,High Risk Upgrade,42.431622,-71.038587,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114415,RESCO-SAUGUS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,136.96,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.12,High Risk Upgrade,42.446922,-70.979398,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114416,REVERE,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,85.9,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.19,High Risk Upgrade,42.402827,-71.007616,Suffolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114425,WAKEFLD 58_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,258.34,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.06,Medium Risk Upgrade,42.506805,-71.042466,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114426,WAKEFLD 69_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,294.12,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.06,Medium Risk Upgrade,42.506805,-71.042466,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114427,MELROSE 158,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,213.56,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.08,Medium Risk Upgrade,42.469651,-71.050431,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114428,MELROSE 169,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,254.43,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.06,Medium Risk Upgrade,42.469651,-71.050431,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114430,GE RIVER69_T,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,129.86,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.13,High Risk Upgrade,42.450915,-70.965693,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114431,GE RIVER_179,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,46.0,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.15,High Risk Upgrade,42.447181,-70.966338,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114432,GE RIVER_169,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,23.0,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.15,High Risk Upgrade,42.447181,-70.966338,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114448,LYNN Q169,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,117.28,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.14,High Risk Upgrade,42.454908,-70.951988,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114475,GOLDNHL46-69,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,248.72,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.07,Medium Risk Upgrade,42.471897,-71.045374,Essex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114480,REVERE_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.19,High Risk Upgrade,42.402827,-71.007616,Suffolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114494,HENDRSNVL_67,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,78.68,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.408986,-71.07053,Middlesex,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114495,HENDRSNVL_68,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,76.88,17.0,85.0,-51.0,0,110799 WOBURN        115  110820 MYSTIC GIS    115  1,0.21,High Risk Upgrade,42.393972,-71.045899,Suffolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,83.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110887,BAKER ST PS2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,18.97,16.0,99.0,-98.0,0,110855 WASH_TAP 511  115  110887 BAKER ST PS2  115  1,0.83,High Risk Upgrade,42.280064,-71.169041,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.26,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110891,HYDE PARK A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,24.57,16.0,93.0,-91.0,0,110889 BAKER ST B    115  110891 HYDE PARK A   115  1,0.63,High Risk Upgrade,42.273393,-71.120605,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,93.38,115,BRANCH_OPEN,[101] 110791 HYDE PARK     115  110892 HYDE PARK B   115  1,BO_HYDEPK_2,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109500,HARRIMAN 1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,270.57,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.05,Medium Risk Upgrade,42.758048,-72.929902,Bennington,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110788,HYDE PARK,345.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,177.74,15.0,93.0,-91.0,0,110888 BAKER ST A    115  110892 HYDE PARK B   115  1,0.08,Medium Risk Upgrade,42.273393,-71.120605,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,93.69,115,BRANCH_OPEN,[101] 110791 HYDE PARK     115  110891 HYDE PARK A   115  1,BO_HYDEPK_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110791,HYDE PARK,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,23.81,15.0,93.0,-91.0,0,110888 BAKER ST A    115  110892 HYDE PARK B   115  1,0.62,High Risk Upgrade,42.273393,-71.120605,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,93.69,115,BRANCH_OPEN,[101] 110791 HYDE PARK     115  110891 HYDE PARK A   115  1,BO_HYDEPK_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110886,BAKER ST PS1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,18.37,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.83,High Risk Upgrade,42.280064,-71.169041,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110888,BAKER ST A,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,99.64,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.15,High Risk Upgrade,42.280064,-71.169041,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110889,BAKER ST B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,100.02,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.15,High Risk Upgrade,42.280064,-71.169041,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110890,NEWTON HGHLD,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,99.82,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.15,High Risk Upgrade,42.317318,-71.211593,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110892,HYDE PARK B,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,23.31,15.0,93.0,-91.0,0,110888 BAKER ST A    115  110892 HYDE PARK B   115  1,0.64,High Risk Upgrade,42.273393,-71.120605,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,93.69,115,BRANCH_OPEN,[101] 110791 HYDE PARK     115  110891 HYDE PARK A   115  1,BO_HYDEPK_1,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110893,NEEDHAM,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,122.01,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.13,High Risk Upgrade,42.27147,-71.239412,Norfolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110907,NEEDHAM TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,121.97,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.13,High Risk Upgrade,42.27147,-71.239412,Norfolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110923,BAKER ST_C1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.15,High Risk Upgrade,42.280064,-71.169041,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_110924,BAKER ST_C2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.15,High Risk Upgrade,42.280064,-71.169041,Suffolk,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_111051,NEWTON_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,15.0,100.0,-98.0,0,110854 WASH_TAP 510  115  110886 BAKER ST PS1  115  1,0.15,High Risk Upgrade,42.322318,-71.206593,Middlesex,ISO-NE,MA,MA_NSTAR_BE,2026-06-27,ISO-NE,Branch,False,86.71,115,,,Base Case,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113005,ADAMS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,201.88,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.07,Medium Risk Upgrade,42.654621,-73.105935,Berkshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113010,E131 TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,274.18,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.05,Medium Risk Upgrade,42.686803,-72.995715,Berkshire,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113013,SHERMAN TAP,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,265.55,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.05,Medium Risk Upgrade,42.727324,-72.927225,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113018,SHERMAN,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,8.0,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.05,Medium Risk Upgrade,42.727324,-72.927225,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113116,CABOT_T A127,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,247.33,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.06,Medium Risk Upgrade,42.627181,-72.56064,Franklin,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113146,HARRIMAN 2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,270.52,15.0,127.0,130.0,0,116356 WOODLAND      115  116360 PLEASANT      115  1,0.05,Medium Risk Upgrade,42.758048,-72.929902,Bennington,ISO-NE,VT,MA_NGRID,2026-06-27,ISO-NE,Branch,False,92.78,115,"BRANCH_OPEN 
BRANCH_OPEN","[101] 116045 LUDLOW        345  116081 AGAWAM        345  1  
[101] 116009 NORTHFLD MT   345  116045 LUDLOW        345  1",BF_LUDLOW_5T,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_103014,CHEMICAL,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,14.42,14.0,21.0,22.0,0,103014 CHEMICAL      115  103605 EM_247_MPCO   115  1,1.0,High Risk Upgrade,44.740518,-68.75401,Penobscot,ISO-NE,ME,ME_EMERA_ME,2026-06-27,ISO-NE,Branch,False,63.06,115,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_FROMISL","[101] 100051 EM_3001_MCO   345  103001 KEENE ROAD    345  1  
[ 101/105] 100051 EM_3001_MCO   345  190230 BR3001        345  1  
[105] 190004 KESWICK       345  190230 BR3001        345  1  
[101] 100001 CHESTER SVC   345  103001 KEENE ROAD    345  1  
[101] 103001 KEENE ROAD    345  103002 KEENE ROAD 2  345  1",LN_3001,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114768,FIELD ST_532,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.254169,-70.992222,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114768,FIELD ST_532,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.254169,-70.992222,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114771,FIELD ST_533,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.254169,-70.992222,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114771,FIELD ST_533,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.254169,-70.992222,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114772,N QUINCY T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.278644,-71.033029,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114772,N QUINCY T1,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.278644,-71.033029,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
