Bus ID,Bus Name,Bus Voltage (kV),Descriptive Powerflow Case,Sensitivity Case,Interconnection Type,Bus Interconnection Capacity (MW),Constraint Headroom (MW),Base Flow (MVA),Constraint Base Flow (MW),Number of Upgrades Assumed (Upgrades),Primary Limiting Constraint,Shift Factor (Number),Risk Level,Latitude (Degrees),Longitude (Degrees),County,ISO,State,Owner,Case Last Updated,Constraint Area,Constraint Type,Existing Overload Flag,Constraint AC Loading Ratio (Percentage),Constraint Voltage,Contingency Event,Contingency Event Facility,Contingency Name,Generator Modeling Assumptions,Interconnection Scenario,Study Year,Transmission Modeling Assumptions
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114773,N QUINCY T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.278644,-71.033029,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114773,N QUINCY T2,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,35.89,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.38,High Risk Upgrade,42.278644,-71.033029,Norfolk,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_115681,HOBARTST_502,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,59.25,14.0,123.0,-122.0,0,114767 MID WEYMOUTH  115  115023 NST478-509NG  115  1,0.23,High Risk Upgrade,42.221444,-70.905934,Plymouth,ISO-NE,MA,MA_HINGHAM_M,2026-06-27,ISO-NE,Branch,False,94.51,115,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
UNKNOWN_OUTAGE 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND","[101] 110901 EDGAR         115  110905 E.WEYMTH 503  115  1  
[101] 114867 NG478-503HLP  115  115680 HOBARTST_503  115  1  
[101] 114760 E WEYMTH T2   115  114867 NG478-503HLP  115  1  
[101] 110905 E.WEYMTH 503  115  110910 UG-OH_503     115  1  
[101] 110900 HOLBROOK      115  110910 UG-OH_503     115  1  
[101] 110905 E.WEYMTH 503  115  114760 E WEYMTH T2   115  1  
[101] 110906 E.WEYMTH 508  115  114763 E WEYMTH T1   115  1  
[101] 110906 E.WEYMTH 508  115  110952 UG-OH_508     115  1  
[101] 110900 HOLBROOK      115  110952 UG-OH_508     115  1  
[101] 114763 E WEYMTH T1   115  114868 NG478-508HLP  115  1  
INVALID EVENT
[101] 114763 E WEYMTH T1   115  114799 E WEYMOUTH   23.0  1  
[101] 114760 E WEYMTH T2   115  114799 E WEYMOUTH   23.0  1  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  1  
[101] 115681 HOBARTST_502  115  115683 HOBART ST 2X 13.8  2  
[101] 115680 HOBARTST_503  115  115682 HOBART ST 1X 13.8  3",DC_478-503_478-508_NPCC_NERC,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_101685,REDBROOK,35.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,26.28,12.0,11.0,-5.0,0,101380 SPRING ST    34.5  101685 REDBROOK     34.5  1,0.45,High Risk Upgrade,43.64301,-70.352958,Cumberland,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,False,62.42,35,"BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100127 SPRING ST     115  100200 SECT 164A TP  115  1  
[101] 100128 YARMOUTH      115  100200 SECT 164A TP  115  1  
[101] 100134 ELM STREET    115  100200 SECT 164A TP  115  1  
[101] 100125 SUROWIEC      115  100127 SPRING ST     115  1  
[101] 100127 SPRING ST     115  100185 WESTBROOK     115  2  
[101] 101620 ELM STREET   34.5  100134 ELM STREET    115  1  
[101] 100134 ELM STREET    115  101627 D.620T2      12.5  1  
[101] 101380 SPRING ST    34.5  100127 SPRING ST     115  T1 
[101] 101380 SPRING ST    34.5  100127 SPRING ST     115  T5",BF_SPRST_164,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109547,BELLOWS FALS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.24,12.0,6.0,5.0,0,106001 CHARLESTWN   46.0  108285 C S W_TAP    46.0  1,0.08,Medium Risk Upgrade,43.132531,-72.441853,Windham,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Branch,False,52.01,46,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101]109554 BELLOWSFLS_C  115 
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BS_BELLOWS_W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109547,BELLOWS FALS,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,159.24,12.0,6.0,5.0,0,106001 CHARLESTWN   46.0  108285 C S W_TAP    46.0  1,0.08,Medium Risk Upgrade,43.132531,-72.441853,Windham,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Branch,False,52.01,46,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101]109554 BELLOWSFLS_C  115 
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BS_BELLOWS_W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109554,BELLOWSFLS_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,12.0,6.0,5.0,0,106001 CHARLESTWN   46.0  108285 C S W_TAP    46.0  1,0.08,Medium Risk Upgrade,43.132531,-72.441853,Windham,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Branch,False,52.01,46,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101]109554 BELLOWSFLS_C  115 
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BS_BELLOWS_W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_109554,BELLOWSFLS_C,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,12.0,6.0,5.0,0,106001 CHARLESTWN   46.0  108285 C S W_TAP    46.0  1,0.08,Medium Risk Upgrade,43.132531,-72.441853,Windham,ISO-NE,VT,NH_NGRID,2026-06-27,ISO-NE,Branch,False,52.01,46,"BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_OPEN 
SWSHUNT_OUTAGE 
BRANCH_OPEN","[101] 109547 BELLOWS FALS  115  109550 BELLOWS FALS 6.90  1  
[101] 109547 BELLOWS FALS  115  109548 BELLOWS FALS 69.0  4  
[101] 109547 BELLOWS FALS  115  109549 BELLOWSFL T5 46.0  5  
[101]109554 BELLOWSFLS_C  115 
[101] 106066 MICHAEL AVE   115  109547 BELLOWS FALS  115  1",BS_BELLOWS_W,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114781,WEST ST 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.9,7.0,7.0,7.0,0,114781 WEST ST 2    69.0  114820 WEST ST T2   99.0  1,0.09,Medium Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,68.51,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114781,WEST ST 2,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,73.9,7.0,7.0,7.0,0,114781 WEST ST 2    69.0  114820 WEST ST T2   99.0  1,0.09,Medium Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,68.51,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114813,READ ST T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,85.85,7.0,7.0,7.0,0,114781 WEST ST 2    69.0  114820 WEST ST T2   99.0  1,0.08,Medium Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,68.51,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114813,READ ST T2,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,85.85,7.0,7.0,7.0,0,114781 WEST ST 2    69.0  114820 WEST ST T2   99.0  1,0.08,Medium Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,68.51,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114789,READ ST T1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,13.05,3.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,0.21,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,86.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114789,READ ST T1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,13.05,3.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,0.21,High Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,86.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114791,WEST ST 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,10.69,3.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,0.26,High Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,86.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114791,WEST ST 1,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,10.69,3.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,0.26,High Risk Upgrade,41.952062,-71.298704,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,86.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114812,READ ST T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,21.75,3.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,0.13,Medium Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,86.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_114812,READ ST T1,99.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,21.75,3.0,9.0,8.0,0,114791 WEST ST 1    69.0  114819 WEST ST T1   99.0  1,0.13,Medium Risk Upgrade,41.914279,-71.342224,Bristol,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Transformer,False,86.75,69/99,"BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_FROMISL 
BRANCH_IN_ISLAND 
SWSHUNT_OUTAGE 
LOADP_MOVE 
LOADQ_MOVE 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 114743 CHARTLEY PND  115  114751 MANSFLD 81_T  115  1  
[101] 114751 MANSFLD 81_T  115  114753 N ATTLB 81_T  115  1  
[101] 114753 N ATTLB 81_T  115  114865 BERRY STREET  115  1  
[101] 114878 NGR_C181_MAN  115  115440 MANSFIELD_81  115  1  
[101] 114751 MANSFLD 81_T  115  114878 NGR_C181_MAN  115  1  
[101] 114876 NGR_C181_NAT  115  115434 N ATLBORO_81  115  1  
[101] 114753 N ATTLB 81_T  115  114876 NGR_C181_NAT  115  1  
[101] 114742 BRAYTN POINT  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114895 REYNLDS_AVE1  115  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  1  
[101] 114743 CHARTLEY PND  115  114809 CHARTLEY PND 23.0  2  
[101] 114896 REYNOLDS_1   13.2  114895 REYNLDS_AVE1  115  1  
[101]114896 REYNOLDS_1   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]114896 REYNOLDS_1   13.2  -> 114894 REYNOLDS_2   13.2 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115440 MANSFIELD_81  115  -> 115441 MANSFIELD_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115 
[101]115434 N ATLBORO_81  115  -> 115435 N ATLBORO_82  115",BF_CHRTLY_81,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_113319,LEICESTER,69.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,2.2,2.0,0.0,0.0,0,113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1,1.0,High Risk Upgrade,42.225369,-71.906657,Worcester,ISO-NE,MA,MA_NGRID,2026-06-27,ISO-NE,Branch,False,87.55,69,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_TOISL 
BRANCH_CLOSE 
BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_TOISL 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ 
LOADP_MOVE 
LOADQ_MOVE 
GEN_MOVEP 
GEN_MOVEQ","[101] 113338 MILLBURY     69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113337 LEICESTER_E5 69.0  113344 PONDVILLE_E5 69.0  1  
[101] 113054 MEADOW ST    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113319 LEICESTER    69.0  113337 LEICESTER_E5 69.0  1  
[101] 113318 LEICESTER_F6 69.0  113319 LEICESTER    69.0  1  
[101] 113269 MILLBURY TL2  115  113338 MILLBURY     69.0  1  
[101] 113443 MILLBURY4 T2  115  113393 MILLBURY4 2  13.8  1  
[101] 113286 MILLBURY      115  113443 MILLBURY4 T2  115  1  
[101] 113269 MILLBURY TL2  115  113443 MILLBURY4 T2  115  1  
[101] 113344 PONDVILLE_E5 69.0  113365 PONDVILLE 2  13.8  1  
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113365 PONDVILLE 2  13.8  -> 113364 PONDVILLE 1  13.8 
[101]113393 MILLBURY4 2  13.8  -> 113392 MILLBURY4 1  13.8 
[101]113393 MILLBURY4 2  13.8  -> 113392 MILLBURY4 1  13.8 
[101]113393 MILLBURY4 2  13.8  -> 113392 MILLBURY4 1  13.8 
[101]113393 MILLBURY4 2  13.8  -> 113392 MILLBURY4 1  13.8",BF_MILB_2T5,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
ISO-NE_100175,TOPSHAM S69,115.0,ISO-NE Transitional Cluster CCIS Case,ISO Base Case,Injection,0.0,-7.0,16.0,17.0,0,102223 SWITCH S30   34.5  102230 COOKS CORNER 34.5  1,0.14,Low Risk Upgrade,43.940144,-69.970839,Sagadahoc,ISO-NE,ME,ME_CMP,2026-06-27,ISO-NE,Branch,True,120.97,35,"BRANCH_OPEN 
BRANCH_IN_ISLAND 
BRANCH_IN_ISLAND 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_OPEN 
BRANCH_TOISL","[101] 100121 MASON 1       115  100199 SECT 207A TP  115  1  
[101] 100148 BATH          115  100199 SECT 207A TP  115  1  
[101] 100122 MAINE YANKEE  115  100199 SECT 207A TP  115  1  
[101] 100125 SUROWIEC      115  100175 TOPSHAM S69   115  1  
[101] 100148 BATH          115  100175 TOPSHAM S69   115  1  
[101] 100522 BATH         34.5  100148 BATH          115  1  
[101] 100522 BATH         34.5  100148 BATH          115  2",BF_FR_BATH,Active queue generators included in the Transitional Cluster Study,ISO Base Case,2030 Summer Peak,Transmission upgrades approved in the annual transmission planning cycles up to the study year and interconnection upgrades associated with queue generators that are modeled
